% =====================================================================
% MDPI Energies submission.
%
% Related work, Materials and Methods and Results are \input from body_*.tex,
% sliced verbatim out of docs/paper_asej/manuscript.tex by build_energies.py.
% Title, Abstract, Introduction and Conclusions are hand-written HERE and are
% deliberately NOT the ASEJ wording: three editorial desk rejects stopped the
% paper before review, and ASEJ named the reason ("lack of sufficient novelty").
% The framing now leads with the transferable design rule rather than with the
% HVAC case study, and the three sentences that talked the contribution down
% ("not a new RL algorithm", "an instance of a known family", "less a new
% controller than...") are gone from the front of the paper. The honest
% positioning against ensemble-disagreement MBRL is kept, but in the Discussion
% where it belongs, not in the reader's first two pages.
%
% MDPI is single-blind: authors appear here.
% =====================================================================
\documentclass[energies,article,submit,moreauthors]{Definitions/mdpi}

% The MDPI class already loads amsmath, amssymb, booktabs, tabularx, enumitem,
% graphicx, float, natbib, hyperref, caption, microtype -- do not reload them.
\usepackage{siunitx}
\sisetup{detect-all, per-mode=symbol, range-phrase={--}, range-units=single}
\graphicspath{{figures/}}

\newcommand{\RMSE}{\ensuremath{\mathrm{RMSE}}}
\newcommand{\Czon}{\ensuremath{C_{\mathrm{zon}}}}
\newcommand{\Tsupply}{\ensuremath{T_{\mathrm{sup}}}}
\newcommand{\ms}{\ensuremath{m_s}}

\firstpage{1}
\makeatletter
\setcounter{page}{\@firstpage}
\makeatother
\pubvolume{1}
\issuenum{1}
\articlenumber{0}
\pubyear{2026}
\copyrightyear{2026}
\datereceived{ }
\daterevised{ }
\dateaccepted{ }
\datepublished{ }

\Title{Surrogate Selection for Reinforcement-Learning HVAC Control: Step Size,
Not Predictive Accuracy, Predicts Training Utility}

\newcommand{\orcidauthorA}{0000-0003-4699-0436}
\newcommand{\orcidauthorB}{0009-0003-1521-7149}
\newcommand{\orcidauthorC}{0009-0009-4946-4926}
\newcommand{\orcidauthorD}{0000-0003-1313-9004}
\newcommand{\orcidauthorE}{0009-0002-5491-7255}
\newcommand{\orcidauthorF}{0000-0001-5850-615X}

\Author{Aksultan Mukhanbet $^{1}$\orcidA{}, Almaz Sapargali $^{2,1,}$*\orcidB{},
Serik Aibagarov $^{2,1}$\orcidC{}, Beimbet Daribayev $^{3}$\orcidD{},
Shona Shinassylov $^{2,1}$\orcidE{} and Paulo Trigo $^{4}$\orcidF{}}

\AuthorNames{Aksultan Mukhanbet, Almaz Sapargali, Serik Aibagarov, Beimbet Daribayev,
Shona Shinassylov and Paulo Trigo}

\address{%
$^{1}$ \quad Al-Farabi Kazakh National University, 71 Al-Farabi Ave., Almaty 050040, Kazakhstan\\
$^{2}$ \quad LLP Digit Alem, Almaty, Kazakhstan\\
$^{3}$ \quad Shakarim University, Semey, Abai Region, Kazakhstan\\
$^{4}$ \quad Instituto Superior de Engenharia de Lisboa (ISEL), R. Conselheiro Em\'idio Navarro 1,
1959-007 Lisbon, Portugal}

\corres{Correspondence: almaz.sapargali2001@gmail.com}

\abstract{Reinforcement-learning (RL) controllers for building HVAC systems are trained against fast
learned surrogates of the building, and surrogates are selected by predictive error. This paper
shows that predictive error is the wrong selection criterion and identifies one that works. On the
BOPTEST benchmark a calibrated grey-box twin predicts far better (24 h rollout error
\SI{0.644}{\celsius} against \SI{1.557}{\celsius} for a compact black-box surrogate) yet trains a
controller that fails on every seed, with comfort violation above 77\%; retraining the same
architecture at finer resolution makes it more accurate (\SI{0.876}{\celsius}) and equally unusable. A rescaling control that holds scale-free response roughness fixed while varying the
integration step isolates the operative variable: what predicts training utility is the magnitude
of the surrogate's per-step increment, a property measurable on the surrogate alone before any
policy is trained. We then introduce role-separated surrogate training, which stops trading
smoothness against fidelity by assigning the two requirements to different models: a black-box
surrogate supplies the rollout dynamics while a frozen physics-informed twin acts only as a per-step
model-disagreement reward censor. It gives the best worst-window maintenance score of the study
(0.041 typical, comfort violation below 5\%) at 85 times live-simulator throughput. Of four
pre-registered hypotheses, two are not supported.}

\keyword{reinforcement learning; HVAC control; surrogate modeling; digital twin calibration;
reward shaping; building energy simulation; model-based reinforcement learning}

\begin{document}

\section{Introduction}

Training a reinforcement-learning (RL) controller requires millions of environment interactions,
which no real building and no high-fidelity Modelica simulator can supply. The standard response,
across essentially the whole HVAC RL literature~\cite{AlSayed2024Review,Nguyen2024Modelling}, is to
fit a fast learned surrogate of the building and train the policy against
it~\cite{HouEvins2024,Mshragi2026FastML}. That makes a design decision unavoidable: among candidate
surrogates, which one should be used as the training environment?

In practice the decision is made on predictive error. Surrogate papers report multi-step rollout
error, error CDFs and calibration statistics, and the surrogate with the lowest error is the one
carried forward~\cite{Bacher2011RCIdentification,Bunning2020RC,Chen2018NeuralODE,Raissi2019PINN,Hedayat2025PINN}.
This is a reasonable-looking heuristic and it is, to our knowledge, universal in the building-energy
literature. It is also untested: predictive error is measured on held-out trajectories, whereas a
training environment is used as a closed-loop transition function on \emph{policy-induced} states,
and nothing guarantees that the two orderings agree.

\textbf{They do not.} On the BOPTEST benchmark we find the ordering is not merely uninformative but
inverted over part of the range: the \emph{least} accurate surrogate in the study is the only one
that trains a usable controller, and the most accurate one trains a controller that fails outright.
A calibrated grey-box twin reaches a 24 h rollout error of \SI{0.644}{\celsius} against
\SI{1.557}{\celsius} for a compact black-box model, yet a policy trained on it leaves the comfort
band for more than 77\% of the horizon on every random seed, while the coarse black-box model holds
it for all but a few per cent of the time. Retraining the \emph{same} black-box
architecture on a finer corpus makes it strictly more accurate (\SI{0.876}{\celsius}) and equally
unusable, which rules out model class as the explanation.

The question this paper answers is therefore not whether such a failure can occur, but \emph{what
property of a surrogate does predict training utility}, given that predictive error does not. We
identify it as the magnitude of the surrogate's per-step state increment, that is its effective step
size, and we isolate it causally
rather than by correlation: a rescaling control that leaves the scale-free roughness of the
action-response surface unchanged while changing only the per-step increment reproduces the collapse.
The property is measurable on the surrogate alone, before any controller is trained, which turns it
into an actionable selection criterion rather than a post-hoc diagnosis.

Identifying the criterion also shows why the usual remedy fails. Smoothness and physical fidelity
are in tension in a single model: coarsening the time step buys the optimization-friendly response
surface that policy-gradient search needs, and pays for it in predictive accuracy. We resolve the
tension by refusing the trade-off, assigning the two requirements to two different models rather
than compromising within one. A compact black-box surrogate supplies the rollout dynamics, and an
inverse-calibrated physics-informed twin is restricted to a \emph{frozen, forward-only reward
censor} that penalizes per-step disagreement between the two. The twin never enters the rollout and
never enters the policy loss, so policy search still runs over the smooth dynamics that make it
tractable while state--action regions the physics disputes are discouraged.

\textbf{Contributions.} This paper makes three methodological contributions.

\begin{enumerate}[leftmargin=*,itemsep=2pt,topsep=3pt]
\item \textbf{A surrogate-selection criterion for RL training environments.} We show that predictive
error fails as a predictor of downstream control utility, and that the per-step increment magnitude
succeeds. The criterion is controller-independent, measurable on the surrogate in isolation, and
established with a rescaling control that separates it from response-surface smoothness, with which
it is otherwise confounded.
\item \textbf{Role-separated surrogate training.} We formulate a training architecture that
satisfies the smoothness and fidelity requirements simultaneously instead of trading them off, by
assigning them to a rollout model and a frozen disagreement censor respectively. On the benchmark it
recovers the best worst-window robustness of the study at 85 times live throughput, and two negative
controls establish that the gain comes from the role assignment and not from model averaging or from
better initialization.
\item \textbf{A falsification protocol for surrogate-based RL claims.} Four hypotheses are
pre-specified before the corresponding runs and reported whether supported or not, with seed
replication on the central test. Two of the four are not supported, including one of our own, which
is what allows the negative outcomes to be read as findings rather than as tuning artifacts.
\end{enumerate}

\begin{figure}[H]
\centering
\includegraphics[width=0.92\linewidth]{block2_system_overview.pdf}
\caption{Study design. \emph{Top, the selection-criterion test:} four surrogate backends spanning a
range of predictive accuracy and per-step increment (coarse hourly BB, matched-resolution BB,
calibrated GB, and the role-separated hybrid) each train the same thermostatic PPO controller, which
is then scored zero-shot on the live BOPTEST runtime. Predictive accuracy and control utility order
the backends differently: the two most accurate single-model backends collapse ($\ms>1$).
\emph{Bottom, boundary tests (dashed box):} hierarchical DRL, multi-objective RL and a three-case
hydronic transfer study map where the recipe holds and are not part of the central test.}
\label{fig:overview}
\end{figure}

The pre-specified hypotheses are:

\begin{enumerate}[label=\textbf{H\arabic*.},leftmargin=2.8em,itemsep=2pt,topsep=3pt]
\item \emph{Fidelity--utility:} a surrogate with higher predictive fidelity is a better RL training
environment.
\item \emph{Role separation:} using the physical twin as a frozen reward-shaping censor over a
smooth black-box rollout recovers the control utility that direct use of the twin destroys.
\item \emph{Censor-weight universality:} a single model-disagreement censor weight transfers across
controller families.
\item \emph{Transferability:} the inverse-calibration pipeline and the frozen controller transfer to
related hydronic test cases under documented recalibration.
\end{enumerate}

Evidence is kept deliberately narrow (Figure~\ref{fig:overview}). The primary causal test is a
four-backend comparison under one
thermostatic PPO controller; hierarchical DRL, multi-objective RL and a three-case hydronic transfer
study are boundary tests that map where the recipe holds, not additional support for the central
claim. Section~\ref{sec:related} positions the work, Section~\ref{sec:methods} defines the control
problem and the architecture, Section~\ref{sec:results} reports and discusses the results, and
Section~\ref{sec:conclusions} concludes. Reproduction detail is in the Supplementary Materials.

\input{body_related.tex}
\input{body_methods.tex}
\input{body_results.tex}

\section{Conclusions}\label{sec:conclusions}

Surrogate models for reinforcement-learning HVAC control are selected by predictive error. This
paper shows that criterion to be wrong and replaces it. On the BOPTEST benchmark the most accurate
surrogate in the study, a calibrated physics-informed twin with a 24 h rollout error of
\SI{0.644}{\celsius}, trains a controller that leaves the comfort band for more than 77\% of the
horizon on every seed, while the least accurate one (\SI{1.557}{\celsius}) trains a usable
controller; making the black-box surrogate more accurate by refining its resolution
(\SI{0.876}{\celsius}) makes it unusable too, so the effect is not attributable to model class. H1
is therefore falsified.

What does predict training utility is the magnitude of the surrogate's per-step increment. A
rescaling control that holds the scale-free roughness of the action-response surface fixed while
changing only the increment reproduces the collapse, which separates the operative variable from the
smoothness with which it is otherwise confounded. Because the increment is a property of the
surrogate alone, it can be evaluated before a controller is trained, which makes it usable as a
selection criterion rather than only as an explanation after the fact.

Role-separated surrogate training turns that finding into an architecture. Rather than compromising
between smoothness and fidelity inside one model, the two requirements are assigned to two: a smooth
black-box surrogate carries the rollout dynamics and a frozen physics-informed twin enters only as a
per-step model-disagreement reward censor. This gives the best worst-window maintenance score of the
study ($\ms=0.087$ peak and $0.041$ typical, against $0.073$/$0.095$ for the best single-model
backend) with comfort violation below 5\% on both windows and an $85\times$ training speed-up, and
H2 is supported. Two negative controls, warm-starting from the twin and using it as an
accuracy-oriented partner, both fail, which locates the gain in the role assignment itself.

The remaining two hypotheses are not supported, and reporting them is part of the contribution. The
censor weight does not transfer across controller families, so no single regularization strength can
be quoted without naming the family it belongs to; on single-seed hierarchical evidence this is the
weakest verdict in the study. Transfer to related buildings resolves into a component-level
boundary: the inverse-calibration pipeline ports, with rollout error falling by 60.2--87.8\% and the
zone capacitance re-identifying at a near-uniform ratio across an order-of-magnitude change in floor
area, whereas the frozen control policy does not transfer zero-shot.

For practice the implication is concrete: a surrogate intended as an RL training environment should
be qualified on its per-step increment and on the smoothness of its action--response surface, and
validated on downstream closed-loop utility, not on predictive error alone. Future work follows from
the limitations of Section~\ref{sec:limitations}: multi-zone and mixed-topology buildings, a
loss-landscape analysis along the training trajectory, a validated rather than auxiliary
heating-power channel, seed-replicated censor-weight sweeps for the hierarchical family, and
deployment on a physical building.

\vspace{6pt}

\supplementary{The following supporting information can be downloaded at the journal website. It
contains the full nomenclature, the pre-specified hypotheses and their verdicts, the complete
limitations statement, calibration and hyperparameter tables, seed-robustness and per-regime
summaries, the BOPTEST run-time-environment description, implementation-level formulas and the
supporting diagnostics for each part of the study.}

\authorcontributions{Conceptualization, A.M., A.S., S.A. and P.T.; methodology, A.S. and P.T.;
software, A.S. and S.A.; validation, A.S. and S.A.; formal analysis, A.S. and B.D.; investigation,
A.S. and S.S.; resources, S.S.; data curation, A.S. and S.A.; writing---original draft preparation,
A.S.; writing---review and editing, A.M., A.S. and P.T.; visualization, A.S.; supervision, A.M. and
B.D.; project administration, A.M.; funding acquisition, A.M. and S.S. All authors have read and
agreed to the published version of the manuscript.}

\funding{This research was funded by the Committee of Science of the Ministry of Science and Higher
Education of the Republic of Kazakhstan, grant number AP23488794.}

\dataavailability{The numerical artifacts supporting the reported figures and tables are documented
in the Supplementary Materials through provenance maps. The project codebase is not publicly
released at this stage; it is available to the editors and reviewers on request, as are the derived
artifacts, from the corresponding author.}

\acknowledgments{The authors thank the developers of the open-source BOPTEST framework. During the
preparation of this manuscript the authors used Claude (Anthropic) for language editing and
\LaTeX{} formatting. The authors have reviewed and edited the output and take full responsibility
for the content of this publication.}

\conflictsofinterest{The authors declare no conflicts of interest. The funders had no role in the
design of the study; in the collection, analyses or interpretation of data; in the writing of the
manuscript; or in the decision to publish the results.}

\abbreviations{Abbreviations}{%
The following abbreviations are used in this manuscript:\\

\noindent
\begin{tabular}{@{}ll@{}}
BB & compact control-oriented black-box surrogate\\
BOPTEST & Building Optimization Testing framework\\
DRL & deep reinforcement learning\\
GB & calibrated grey-box (physics-informed) surrogate twin\\
HDRL & hierarchical deep reinforcement learning\\
HVAC & heating, ventilation and air-conditioning\\
MORL & multi-objective reinforcement learning\\
PI & proportional--integral\\
PPO & proximal policy optimization\\
RC & resistance--capacitance\\
RL & reinforcement learning
\end{tabular}}

\reftitle{References}
\bibliography{references}

\end{document}
