\section{Results and discussion}\label{sec:results}

The experiments answer four questions in sequence. \emph{First}, which surrogate is the more
faithful predictor? The calibrated GB, by a wide margin (Section~\ref{sec:fidelity}). \emph{Second},
does that higher fidelity make it the better RL training environment? No: used directly, both GB and
a matched-resolution BB collapse on the live runtime (Section~\ref{sec:paradox}), which is the
paper's central causal test. \emph{Third}, why do the high-fidelity backends collapse, and how is
control recovered (Sections~\ref{sec:mechanism}--\ref{sec:hybrid-recovery})? \emph{Fourth}, how far
does the result transfer (Sections~\ref{sec:families}--\ref{sec:transfer})?

\subsection{Predictive fidelity: the calibrated twin is the better model}\label{sec:fidelity}

Predictive accuracy is reported as the multi-step rollout $\RMSE_T(h)$ of the per-step error
$\widehat{T}_i(t+h)-T_i(t+h)$, together with the engineering-tolerance error CDF and its
95th-percentile tail; the coefficient of determination is taken against the held-out mean, so a
\emph{negative} 24~h $R^2$ means the rollout is worse than predicting that mean. Over 24~h
rollouts the calibrated GB reaches $\RMSE_T=\SI{0.644}{\celsius}$, against
\SI{1.466}{\celsius} for the uncalibrated GB and \SI{1.557}{\celsius} for the canonical hourly BB
(Fig.~\ref{fig:predictive}). The hourly BB has a \emph{negative} 24~h $R^2$, worse than the
historical mean over long horizons and worse than a naive persistence forecast at 24~h (1.557
against \SI{0.969}{\celsius}), yet it remains a usable control surrogate because policy-gradient
search needs smooth local gradients, not long-horizon realism. Calibrated GB instead keeps a
positive 24~h $R^2$, bounds its tail (24~h P95 \SI{1.207}{\celsius}) and beats persistence at every
horizon. The episode-level diagnostic matters because a low aggregate error can hide a single
unstable rollout: the calibrated GB stays below the \SI{1}{\celsius} engineering reference in all
eight held-out episodes, with a best episode of \SI{0.486}{\celsius} and a worst of
\SI{0.964}{\celsius}, which supports predictive validity as a repeated-episode result rather than a
single-window artifact.

\begin{figure*}[!t]
\centering
\includegraphics[width=0.82\linewidth]{\detokenize{rie_fig04_predictive_validity.pdf}}
\caption{Multi-horizon predictive validity, residual spread and engineering error CDFs from BOPTEST
rollouts. The calibrated grey-box twin is the better predictor at every horizon; the coarse
black-box surrogate degrades beyond a few hours yet remains the usable training environment.}
\label{fig:predictive}
\end{figure*}

Because the original BB and the canonical GB artifacts use different data resolutions, a
corpus-matched retraining step is required: without it, a reviewer could correctly attribute the GB
gain to the 15-minute corpus rather than to Stage~A/B/C calibration. Retraining the same black-box
architecture on the matched corpus brings it to \SI{0.876}{\celsius} (Table~\ref{tab:matched}). Of
the total \SI{0.913}{\celsius} improvement from hourly BB to calibrated GB, \SI{0.681}{\celsius}
(74.6\%) is the corpus shift and \SI{0.232}{\celsius} (25.4\%) the staged calibration; an
alternative split through the uncalibrated GB backbone gives 9.9\%/90.1\%, the two differing because
corpus and architecture interact non-additively. The calibration claim is therefore positive but
bounded, and it is reported symmetrically rather than as a single number.

\begin{table}[!t]
\centering
\caption{Corpus-matched comparison. The second row separates the corpus-resolution contribution
from the Stage~A/B/C calibration contribution. Step is in seconds; \emph{Calib.} names the
applied inverse-calibration stages, which do not apply to the black-box variants.
\emph{Sign} is the fraction of 400 sampled
states in which raising the supply-temperature command does not lower the predicted zone
temperature. The matched-resolution retraining improves rollout error and inverts the control
channel; the monotonicity-constrained variant (third row) improves both.}
\small
\begin{tabular}{@{}lrlrr@{}}
\toprule
Variant & Step & Calib. & 24 h $\RMSE_T$ & Sign \\
\midrule
BB hourly & 3600 & --- & 1.557 & 100\% \\
BB matched & 900 & --- & 0.876 & \textbf{9.8\%} \\
raw GB & 900 & off & 1.466 & 100\% \\
calibrated GB & 900 & A+B+C & 0.644 & 100\% \\
\bottomrule
\end{tabular}
\label{tab:matched}
\end{table}

\paragraph{Rollout error does not detect a lost control channel}
Predictive error is not the only property the corpus change moves. Auditing directional validity
shows the matched-resolution BB inverting the supply-temperature channel in about nine states out of
ten, while its rollout error improves. The inversion is not a defective draw: four independent
trainings, differing only in seed, give \SIrange{3.2}{14.0}{\percent} valid states with median
response \SIrange{-1.14}{-0.84}{\celsius}, and over the same four draws the 24~h rollout error
\emph{improves} to \SIrange{0.696}{0.876}{\celsius}. The metric the surrogate literature reports,
and the one this study deliberately chose over one-step error, is blind to it.

The defect is not confined to one input. The same audit applied to the fan command finds the
unconstrained matched-resolution model valid in only 2.2\% of states with hot supply air, against
98.5\% for the hourly BB and 98.8\% for the calibrated GB. Constraining the supply channel during
training raises its own validity to 100\% at a \emph{lower} rollout error
(\SIrange{0.745}{0.817}{\celsius} over three seeds) but leaves the fan channel at 20.8\%, so the
constraint relocates the defect rather than removing it. Two conclusions follow. Directional
validity is something a surrogate can lose while its predictive score improves, and it must be
audited on \emph{every} actuated input, because a controller will find whichever channel is wrong:
policies and planners trained on these models drive the fan to its minimum and deliver almost no
heat. Both checks cost seconds and run before any controller is trained.

The runtime benchmark closes the predictive-validation step: the calibrated GB is $114.2\times$
faster than the live HTTP loop and the hybrid reference $85.0\times$, so the surrogate family is not
only more accurate after calibration but fast enough to support repeated policy-training
experiments.

\subsection{Higher predictive fidelity does not imply training utility}\label{sec:paradox}

Used directly as PPO rollout environments, both the more accurate GB and a matched-resolution BB
collapse on the live runtime, whereas the less accurate hourly BB trains a usable controller. This
is the central causal test, and it compares four training backends under the same thermostatic PPO
controller. Direct GB is a \emph{negative control}, not a failed implementation: it asks whether the
highest-fidelity predictive surrogate can be used directly as the policy rollout environment.

Table~\ref{tab:paradox} sets predictive fidelity against live control utility, Fig.~\ref{fig:chain}
shows the measured evidence chain and Fig.~\ref{fig:scatter} plots fidelity against utility
directly. The result contradicts the working assumption of the surrogate-training paradigm. Pure BB
PPO is already usable ($\ms=0.073$ peak, $0.095$ typical). Direct GB PPO fails catastrophically
despite its superior predictive fidelity: live violation reaches 77.1\% on the peak window and
82.4\% on the typical window, with closed-loop \RMSE{} above \SI{4.3}{\celsius}. This is not a
grey-box artifact: the matched-resolution BB, that is the \emph{same} black-box architecture made
strictly more accurate, collapses as well ($\ms=1.142$/$1.211$, violation 85.6/91.4\%). That backend
is directionally inverted on both actuated inputs (Section~\ref{sec:fidelity}), so it cannot by
itself isolate model class: a controller trained on it fails for a reason that has nothing to do
with temporal resolution. We attempted to repair it with a training constraint on the supply
channel; the repaired model is more accurate and valid in that channel, but its fan channel remains
inverted and the controller trained on it exploits that instead, so the matched-resolution point
does not isolate the mechanism either way. The mechanism argument below therefore rests on the
calibrated GB, which is directionally sound on both inputs, and on the rescaling control, which
preserves response signs by construction. The hybrid
backend resolves the conflict, reaching $\ms=0.087$ on the peak window and $0.041$ on the typical
window with violation below 5\% on both and lower energy than pure BB on the peak window.

\begin{table*}[!t]
\centering
\caption{Central fidelity--utility paradox. Each backend trains the same thermostatic PPO
controller, evaluated zero-shot in closed loop on the live BOPTEST runtime over the peak/typical
14-day windows. Predictive fidelity (24~h rollout \RMSE, \si{\celsius}) is set against live control
utility (\ms, unusable when $\ms>1$, and comfort violation). Point values are the canonical seed-42
runs, dispersions are standard deviations over seeds $\{42,43,44\}$; the usable-versus-collapse
verdict spans more than an order of magnitude and is not a seed effect. Averaged over the three
seeds the hybrid leads pure BB on \emph{both} windows ($0.060$ against $0.072$ peak, $0.014$ against
$0.046$ typical), so the canonical-seed peak ordering here is a single-seed artifact. The hybrid
rolls out on BB and has no independent predictive \RMSE.}
\small
\begin{tabular}{@{}lrrcccc@{}}
\toprule
& & & \multicolumn{2}{c}{\ms\ (canonical seed $\pm$ seed s.d.)} & \multicolumn{2}{c}{Violation (\%)} \\
\cmidrule(lr){4-5}\cmidrule(lr){6-7}
Backend & Step (s) & 24 h \RMSE & peak & typical & peak & typical \\
\midrule
BB hourly & 3600 & 1.557 & $0.073\pm0.019$ & $0.095\pm0.047$ & 1.5 & 4.4 \\
matched BB & 900 & 0.876 & $1.142\pm0.000$ & $1.211\pm0.000$ & 85.6 & 91.4 \\
calibrated GB & 900 & 0.644 & $1.046\pm0.022$ & $1.102\pm0.026$ & 77.1 & 82.4 \\
hybrid & 900 & --- & $0.087\pm0.026$ & $0.041\pm0.024$ & 4.7 & 2.4 \\
\bottomrule
\end{tabular}
\label{tab:paradox}
\end{table*}

\begin{figure*}[!t]
\centering
\includegraphics[width=0.88\linewidth]{block2_conceptual_overview.pdf}
\caption{The fidelity--utility paradox at a glance. For the four thermostatic-PPO backends the
measured chain runs \textbf{(A)} 24~h rollout \RMSE{} $\to$ \textbf{(B)} action-surface roughness
$\to$ \textbf{(C)} policy saturation $\to$ \textbf{(D)} live maintenance score. The higher-fidelity
backends win on (A) yet are rougher, saturate and collapse in (D), and the contradiction between (A)
and (D) is the paradox. For the hybrid, panel~(A) shows the BB rollout \RMSE{} because the hybrid
rolls out on BB; panel~(D) reports the cross-window mean.}
\label{fig:chain}
\end{figure*}

\begin{figure}[!t]
\centering
\includegraphics[width=\linewidth]{block2_fidelity_utility_scatter.pdf}
\caption{Predictive fidelity against live control utility: a lower rollout \RMSE{} can raise the
live maintenance score, and the role-separated hybrid returns to the usable region. Filled and open
markers denote the peak and typical windows; error bars are $\pm1$ seed standard deviation over
three seeds.}
\label{fig:scatter}
\end{figure}

The decomposition $\ms=r_{\mathrm{time}}+r_{\mathrm{sev}}$ exposes the failure structure directly
(Fig.~\ref{fig:msdecomp}). Direct GB's peak score is dominated by $r_{\mathrm{time}}\approx0.77$,
that is out of band 77\% of the time, plus a large worst-case severity
$r_{\mathrm{sev}}\approx0.28$; the hybrid's peak score of $0.087$ is almost entirely a small
severity term with $r_{\mathrm{time}}<0.05$. The hybrid therefore does not merely lower the average
error, it removes the sustained band departures that dominate the direct-GB score.

Retrained on three fixed seeds, each backend keeps its regime: pure BB and the hybrid hold every
seed below the 5\% violation bar on both windows, while the matched-resolution BB collapses on every
seed ($\ms=1.14$/$1.21$, standard deviation below 0.001) and direct GB collapses on every seed
($\ms=1.07\pm0.02$ / $1.13\pm0.03$). The usable-versus-collapse verdicts are therefore seed-stable,
and the single-seed peak-window edge of pure BB over the hybrid does not persist across seeds.

\begin{figure}[!t]
\centering
\includegraphics[width=\linewidth]{fig_block2_ms_decomposition.pdf}
\caption{Live BOPTEST maintenance-score decomposition. Direct GB fails through sustained out-of-band
time; pure BB and the hybrid keep both duration and severity small.}
\label{fig:msdecomp}
\end{figure}

\subsection{Mechanism: temporal coarseness, roughness and saturation}\label{sec:mechanism}

The high-fidelity backends collapse because their action-response surfaces are rougher, which drives
near bang-bang saturation and live failure. The effect is not confined to policy-gradient learning.
A receding-horizon MPC planning through the same surrogates reproduces the same ordering: it reaches
$\ms=0.547$/$0.869$ on the coarse hourly BB, the least accurate backend, and $1.051$/$1.369$ on the
calibrated GB, the most accurate one, landing within $0.005$ of the learner on the peak window
($1.046$). Whatever the surrogates do to a controller, they do it to a planner as well, so the
operative interaction is between the response surface and gradient-based optimization through the
model rather than between the response surface and policy-gradient search specifically. One caveat
bounds this: the planner optimizes its action sequence with a first-order method through the
differentiable surrogate, so it shares any pathology gradients have on a rough surface. The
comparison therefore separates gradient-based optimization from other synthesis routes, not planning
from learning; a derivative-free planner over the same backends is the test that would separate
those, and is left to future work. The mechanism is a measured chain from surrogate
response geometry to policy behavior to live outcome (Fig.~\ref{fig:roughness}). Sweeping each
backend's one-step map $\widehat{T}(a_0)$ over a grid of states and computing a scale-free
\emph{relative roughness}, mean curvature divided by mean slope, orders the backends cleanly with
usability: the usable hourly BB is smoothest (0.17), while the matched-resolution BB and GB are
$9.4\times$ and $7.9\times$ rougher. Both collapsing backends saturate the actuator, placing extreme
actions in temperature-error regimes the live building does not support, in 100\% of steps against
24\% for the usable controller. The matched-resolution backends are excluded from this comparison because their
directional defects give their controllers a separate and sufficient reason to fail: the
unconstrained model's policy holds the minimum supply command (10th and 90th percentiles both
\SI{18.0}{\celsius}) while the zone sits below band, and the supply-constrained model's policy
instead holds the fan near zero (mean \num{0.201}, mean power \SI{182}{\watt} against
\SI{959}{\watt} for the usable controller). Both are the behavior a controller learns when the
model tells it that acting is counterproductive. The time-domain signature is direct GB saturating and leaving the
comfort band while the coarse BB and the hybrid stay in band (Fig.~\ref{fig:closedloop}).

\begin{figure*}[!t]
\centering
\includegraphics[width=0.88\linewidth]{block2_surface_response_curves.pdf}
\caption{Measured roughness mechanism. The collapsing single-model backends expose rougher
action--response surfaces, produce near bang-bang saturation and fail on the live emulator; the
pattern is mechanistically consistent with the fidelity--utility paradox but does not by itself
prove full loss-landscape causality.}
\label{fig:roughness}
\end{figure*}

Relative roughness is necessary but not sufficient. A constant $\Delta t$ rescaling preserves the
curvature-to-slope ratio, so a $\Delta t$-rescaled hourly BB has the \emph{same} relative roughness
of 0.17 as the usable hourly BB, yet it also collapses on every seed ($\ms=1.19$/$1.22$). The
operative surrogate property is therefore the coarse per-step increment magnitude, of which relative
roughness measures one facet, rather than scale-free smoothness alone. This also settles which part
of the coarse-versus-fine contrast is load-bearing: the hourly BB is deployed with its hourly
increment applied unchanged at the \SI{900}{\second} step, four times the dimensionally consistent
per-step change, so part of both its smoothness and its \SI{1.557}{\celsius} error is a train/deploy
timestep mismatch rather than corpus resolution alone.

Consequently the outcome across the three single-model backends is not a monotonic fidelity--utility
curve but a two-level contrast: the temporally coarse backend is usable and both finer backends
collapse, with a non-monotonic ordering inside the collapse region. The engineering reading is that
policy-gradient search needs an optimization-friendly training landscape as well as accurate
predictions, and that the two requirements are traded against one another by the control-step
resolution of the training corpus. This is interpreted as an instance of model exploitation in
model-based RL, a distribution-shift effect~\cite{Quinonero2009DatasetShift,RiahiSamani2026OOD}: the
sharper response surface of the high-fidelity backends is exploited by policy-gradient search into a
near bang-bang law that does not survive transfer to the live plant.

\begin{figure}[!t]
\centering
\includegraphics[width=\linewidth]{block2_q1_polish_closed_loop_disturbance.pdf}
\caption{Live closed-loop behavior on the typical window: zone temperature against the comfort band,
with ambient disturbance and HVAC power, for the pure-BB, direct-GB and hybrid controllers. Direct
GB saturates the actuator and leaves the band; the coarse BB and the hybrid track it.}
\label{fig:closedloop}
\end{figure}

\subsection{Role separation restores control}\label{sec:hybrid-recovery}

Separating the two roles resolves the conflict. With BB retained as the rollout model and the frozen
GB entering only through the censor of Eq.~\eqref{eq:hybrid}, the hybrid attains $\ms=0.087$ and
$0.041$ on the peak and typical windows, with comfort violation below 5\% on both and lower energy
than pure BB on the peak window, at $85.0\times$ live throughput. On the canonical seed pure BB is
marginally ahead on the peak window alone; the hybrid has the better \emph{worst} window, and the
ordering reverses on both windows once averaged over seeds (Table~\ref{tab:paradox}).

The canonical operating point was selected by a thermostatic sweep over
$\lambda_T\in\{0.05,0.10,0.15\}$ at fixed $\lambda_P=5\times10^{-5}$; the mid setting retains the
energy advantage while avoiding the stronger comfort degradation seen at the weaker and stronger
censor settings. Only the canonical point's live KPIs are retained as a frozen artifact: the
bracketing settings served selection only and were never carried to the full two-window live
protocol, so the headline results of Table~\ref{tab:paradox} are not reported on data used to choose
$\lambda_T$. The power weight $\lambda_P$ was not swept: it was fixed a priori at the value that puts the power
residual in \si{\watt} on the scale of the temperature residual in \si{\celsius}. Across the hybrid traces the mean temperature
disagreement is \SI{0.92}{\celsius} on the peak window and \SI{1.01}{\celsius} on the typical window
(95th percentiles 2.22 and \SI{2.52}{\celsius}), and the mean power disagreement \SI{682}{\watt} and
\SI{735}{\watt} respectively: large enough to shape learning and bounded enough to stay
informative.

The hybrid should not be read as an accuracy-oriented ensemble of two predictors. If it were, GB
would naturally dominate the rollout; the experiments show the opposite, since the physically richer
model becomes useful only once its role is restricted to a detached model-disagreement censor, while
the smoother BB remains the training substrate. A second negative control confirms this. Using GB as
a policy \emph{initializer} instead, by pretraining on GB and warm-start fine-tuning on the live
runtime, is compared against an otherwise identical scratch fine-tune: it does not help, and
warm-starting raises \ms{} by a factor of two to three on both windows. The physical twin belongs in
the reward, not in the rollout dynamics and not in the weights.

Transfer-gap diagnostics confirm the same ordering from the surrogate side. Direct GB shows by far
the largest surrogate-to-live mismatch, a learned bang-bang exploit whose policy sits at the
opposite action bound from BOPTEST throughout, with action-gap norm $g_a\approx2.0$, while the
hybrid shows the smallest gap and stays consistent with the live runtime longest.

\subsection{Boundary test I: controller families}\label{sec:families}

The preceding sections establish the paradox and its remedy within the thermostatic PPO family. Two
further families test whether the recipe transfers; they are boundary tests, not additional proof of
the paradox.

\paragraph{Hierarchical DRL}
A seasonal hierarchy routes control to winter and summer PPO setpoint specialists that share the
17-dimensional observation and the supply-temperature action. The thermostatic-optimal censor weight
$\lambda_T=0.10$ does \emph{not} transfer: because each specialist is already comfort-aware, the GB
temperature censor over-regularizes the low-level loop and \ms{} degrades monotonically with
$\lambda_T$, with peak violation roughly quadrupling from $6.3\pm1.7\%$ to $24.4\pm3.8\%$
(mean $\pm$ s.d.\ over seeds $\{42,43,44\}$). HDRL is best at
$\lambda_T=0$, keeping only the power channel. The correct censor strength is therefore
family-specific, and a single ``best'' regularization strength cannot be reported without naming its
controller family. The sweep is seed-replicated at each of its four settings: \ms{} rises from
$0.182\pm0.017$ to $0.442\pm0.033$ on the peak window and from $0.245\pm0.017$ to
$0.570\pm0.077$ on the typical window, an endpoint separation of $10.0$ and $5.8$ pooled seed
standard deviations with disjoint $\pm1$~s.d.\ bands. The ordering is monotone in the seed means at
every step, but the response saturates: the $0.05\rightarrow0.10$ increment is only $1.4$ pooled
standard deviations on both windows and is not resolved above seed noise, so the supported statement
is that the censor degrades hierarchical control across the swept range, not that every increment is
separately resolvable. The evidence against censor-weight universality is therefore two
independently swept families, thermostatic PPO and HDRL, and on the HDRL side it is now
seed-replicated; H3 is accordingly reported as \emph{falsified}.

\paragraph{Multi-objective RL}
A four-stage MORL pipeline (surrogate pretraining, preference adaptation, live fine-tuning, yearly
evaluation) on the power-only hybrid backend is viable only once the observation is widened from
five to 17 dimensions: the five-dimensional interface fails
($\RMSE_T=\SI{2.721}{\celsius}$, 37.8\% violation, $\ms=0.680$) while the forecast-augmented
17-dimensional vector recovers a usable policy ($\RMSE_T=\SI{0.720}{\celsius}$, 4.9\%,
$\ms=0.099$). The bottleneck is observation geometry, not the reward scalarization, consistent with
forecast-augmented RL HVAC control~\cite{Gao2024Predictive}. MORL yields a usable comfort--energy
Pareto front, but an $N=5$ seed extension turns the canonical operating points into wide
distributions (coefficient of variation 0.42--0.61) that fail a pre-specified stability test:
promising in the mean, but not deployment-stable without explicit stabilization.

\paragraph{Synthesis against the built-in reference controller}
The BOPTEST built-in proportional--integral (PI) controller is a reproducible reference, comfort-poor but energy-frugal, with
12-month means $\RMSE_T=\SI{3.40}{\celsius}$, 63.6\% violation and $\ms=0.910$. All evaluated
learned agents reach \ms{} well below PI, dominating it on comfort at comparable or lower energy.
The cross-family maintenance-score decomposition makes the pattern explicit: the failures, direct GB
and PI, carry a large time-in-violation term $r_{\mathrm{time}}\gtrsim0.6$, PI by chronic
under-heating and direct GB by saturated overshoot, whereas the usable controllers keep both terms
small.

\subsection{Boundary test II: cross-building transfer}\label{sec:transfer}

Transfer is decomposed into two components, frozen-policy transfer and surrogate-recalibration
transfer, which prevents a misleading binary conclusion. The claim is deliberately bounded: three
pre-selected single-zone hydronic cases, documented actuator adapters, pre-specified recalibration,
and target-test-case controller fine-tuning explicitly excluded. A pre-specified per-test-case
adapter maps the frozen policy's supply-temperature command to each target's BOPTEST override
inputs, committed and smoke-tested for directional validity before any run. The three targets differ
in heat source, distribution path and actuator set but share the same single-zone first-order energy
balance, so transfer changes the \emph{delivery path} and the actuator interface while \Czon{}
remains the shared lumped coordinate that Stage~B re-identifies. The controller-side pass
threshold
is normalized by each test case's built-in PI baseline, $\tau=1.25\,m_{s,\mathrm{PI}}$, with the
factor pre-specified rather than chosen post hoc; energy is reported on a separate axis, because the
commercial case passes the \ms{} bound while consuming substantially more energy than PI.

Table~\ref{tab:transfer} contains two stories. The surrogate component transfers strongly: full
Stage~A/B/C recalibration improves rollout \RMSE{} by 60.2--87.8\% on all three targets, and the
re-identified capacitance clusters at $\rho_C=1.918\pm0.032$ times the source value across an
order-of-magnitude change in floor area, read as an \emph{effective} single-zone RC signature rather
than a claimed physical invariant. The frozen controller does not transfer uniformly: both
residential cases fail the $1.25\times$-PI threshold while \emph{saving} energy, and the commercial
stretch case passes the threshold at a 35.3\% energy penalty. Mean delivered power exposes the
regime: about 0.7--2.8~kW for the residential cases, conduction and slow-hydronic dominated, but
76.9~kW for the commercial case, ventilation and AHU dominated, about $28\times$ the heat-pump
target, which is the physical reason the commercial controller passes comfort yet overshoots energy.
No frozen-policy transfer is deployment-ready (Fig.~\ref{fig:deployment}). This component-level
boundary is consistent with building heterogeneity requiring local adaptation rather than zero-shot
reuse~\cite{Coraci2024HeteroTL,Coraci2025HiLo}. For practice, the transferable asset is the
calibration pipeline, not the frozen control law.

\begin{table*}[!t]
\centering
\caption{Transferability matrix. $m_{s,\mathrm{RL}}$ and $m_{s,\mathrm{PI}}$ are the maintenance
scores of the frozen RL controller and the built-in PI baseline; the pass threshold is
$\tau=1.25\,m_{s,\mathrm{PI}}$ and the controller verdict is PASS when $m_{s,\mathrm{RL}}\le\tau$;
$\Delta E=100(E_{\mathrm{RL}}-E_{\mathrm{PI}})/E_{\mathrm{PI}}$; raw and full \RMSE{} (\si{\celsius})
are 24~h rollout errors before and after staged recalibration, with relative gain $G$; $\rho_C$ is
the re-identified capacitance ratio against the source value \SI{4.413e5}{\joule\per\kelvin}.
$^\dagger$~threshold pass with an energy penalty.}
\small
\begin{tabular}{@{}lrrrlrrrrr@{}}
\toprule
Test case & $m_{s,\mathrm{RL}}$ & $m_{s,\mathrm{PI}}$ & $\tau$ & Ctrl. & $\Delta E$\% & Raw \RMSE & Full \RMSE & $G$\% & $\rho_C$ \\
\midrule
hydronic heat pump  & 0.665 & 0.464 & 0.579 & FAIL           & $-7.3$ & 1.421 & 0.565 & 60.2 & 1.892 \\
hydronic (boiler)   & 0.976 & 0.750 & 0.938 & FAIL           & $-5.8$ & 2.666 & 0.335 & 87.4 & 1.954 \\
commercial hydronic & 0.431 & 0.628 & 0.785 & PASS$^\dagger$ & $35.3$ & 1.952 & 0.238 & 87.8 & 1.909 \\
\bottomrule
\end{tabular}
\label{tab:transfer}
\end{table*}

\begin{figure}[!t]
\centering
\includegraphics[width=0.86\linewidth]{block3_q1_polish_deployment_quadrants.pdf}
\caption{Comfort--energy deployment plane. Residential hydronic cases save energy but fail the
comfort threshold; the commercial case passes the threshold with a 35.3\% energy penalty. No
frozen-policy transfer is deployment-ready.}
\label{fig:deployment}
\end{figure}

\subsection{Limitations}\label{sec:limitations}

Evaluation is simulation-only on a single-zone emulator, with multi-zone and richer topologies
untested and transfer limited to a hydronic family. Several caveats bound the central claim. First,
the fidelity--utility relationship is established at two directionally sound operating points,
hourly BB and calibrated GB, together with the rescaling control, rather than as a continuous curve.
The matched-resolution backend is reported as a predictive-metric failure rather than as a
mechanism data point, because both of its actuated channels are directionally defective and a
training constraint on one relocates the defect to the other; an intermediate-resolution sweep on a
surrogate audited across all inputs is left to future work.
Second, controller utility is established against two references, BOPTEST's built-in PI
($\ms=0.910$) and a pre-registered receding-horizon MPC planning on the same surrogates. The MPC is
the stronger of the two, reaching $\ms=0.547$/$0.869$ on the coarse BB backend, but it is a fixed,
untuned configuration rather than a tuned Guideline-36 or industrial MPC: its comfort violation is
still 34.5\% and 55.6\% on the two windows. It was deliberately not tuned against \ms{}, the metric
it is scored on, so it should be read as a stronger reference than PI rather than as a
state-of-the-art controller. Third, the surrogate power channel is
reproduced less accurately than temperature, with a calibrated power-head mean absolute error of
\SI{482}{\watt}, about 9\% of $P_{\max}=\SI{5500}{\watt}$; the reported energy KPIs and the transfer
$\Delta E$ are live-versus-live measurements that do not inherit this error, but the weaker power
channel limits predictive-fidelity claims about the power head and adds noise to the training-time
energy reward. Fourth, the evidence against H3 now rests on a seed-replicated four-point HDRL
sweep ($N=3$ per setting), but the sweep density remains non-uniform across families: two measured
endpoints for thermostatic PPO and a single adopted configuration for MORL. What it establishes is
that the thermostatic optimum does not transfer to the hierarchical family, not a fully swept
per-family optimum for every family; and within the HDRL sweep the response saturates above
$\lambda_T=0.05$, so the ranking of the two largest weights is not resolved above seed noise. Finally, the mechanism is
\emph{measured} statically on each surrogate's one-step action map and corroborated by the
$\Delta t$-rescaling control, which preserves response signs by construction, rather than by the
matched-resolution ablation, whose backend is directionally defective. A loss-landscape analysis
along the training trajectory and generality to off-policy algorithms remain open.
