\documentclass[11pt,a4paper]{article}
\usepackage[T1]{fontenc}
\usepackage[utf8]{inputenc}
\usepackage{lmodern}
\usepackage{geometry}
\usepackage{graphicx}
\usepackage{booktabs}
\usepackage{tabularx}
\usepackage{array}
\usepackage{amsmath}
\usepackage{amssymb}
\usepackage{siunitx}
\usepackage{longtable}
\usepackage{float}
\usepackage{subcaption}
\usepackage{xcolor}
\usepackage{caption}
\usepackage{hyperref}
\geometry{margin=2.0cm}
\graphicspath{{figures/}}
\captionsetup{font=small,labelfont=bf}
\newcommand{\RMSE}{\ensuremath{\mathrm{RMSE}}}
\newcommand{\MAE}{\ensuremath{\mathrm{MAE}}}
\newcommand{\Czon}{\ensuremath{C_{\mathrm{zon}}}}
\newcommand{\Tsupply}{\ensuremath{T_{\mathrm{sup}}}}
\newcommand{\That}{\ensuremath{\widehat{T}}}
\renewcommand{\thetable}{S\arabic{table}}
\renewcommand{\thefigure}{S\arabic{figure}}
\title{Supplementary Material for\\[2pt]
\emph{The Fidelity--Utility Paradox in Surrogate-Based
Reinforcement Learning for HVAC Control}}
\author{}
\date{}

\begin{document}
\maketitle

\noindent This document is the Supplementary Material for the above manuscript. It
provides the complete content-to-artefact provenance maps for the three evidence
blocks (Supplementary Tables~S1--S3) and the parameter, configuration, and
interface tables referenced from the main text (Supplementary Tables~S4--S9).
Every figure, table, and inline number in the main text can be traced through these
maps to the exact versioned source file in the project's \texttt{reports/} and
\texttt{outputs/} trees.

\renewcommand{\thetable}{S\arabic{table}}
\setcounter{table}{0}

\footnotesize
\begin{longtable}{@{}p{0.40\linewidth} p{0.52\linewidth}@{}}
\caption{Results~I content-to-artefact provenance map (rebuild: \texttt{python3 -B docs/results1\_digital\_twin\_overleaf/build\_results1\_overleaf.py}).}\label{tab:prov-r1}\\
\textbf{Content} & \textbf{Source artefact}\\ \midrule \endfirsthead
\textbf{Content} & \textbf{Source artefact}\\ \midrule \endhead
Data corpora table & \texttt{reports/\allowbreak hou\_\allowbreak evins\_\allowbreak sample\_\allowbreak generation\_\allowbreak table.csv} \\
v3 architecture / training hyperparameters & \texttt{reports/\allowbreak hou\_\allowbreak evins\_\allowbreak training\_\allowbreak hyperparams\_\allowbreak table.csv} \\
Feature scaling + physical-constraint table & \texttt{reports/\allowbreak hou\_\allowbreak evins\_\allowbreak scaling\_\allowbreak table.csv} \\
v3 learning curve + best-epoch / val R\textasciicircum{}2 & \texttt{outputs/\allowbreak surrogate\_\allowbreak v2/\allowbreak train\_\allowbreak history\_\allowbreak v2.csv} \\
Multi-horizon rollout RMSE and 24 h R\textasciicircum{}2 (S11) & \texttt{reports/\allowbreak hou\_\allowbreak evins\_\allowbreak predictive\_\allowbreak validity\_\allowbreak table.csv} \\
Stage A alignment, Stage B excitation, C\_zon & \texttt{outputs/\allowbreak surrogate\_\allowbreak v35\_\allowbreak inverse\_\allowbreak boptest\_\allowbreak 15min\_\allowbreak episodeaware/\allowbreak calibration\_\allowbreak summary\_\allowbreak boptest\_\allowbreak v35.json} \\
Stage B C\_zon trajectory + stability band & \texttt{outputs/\allowbreak surrogate\_\allowbreak v35\_\allowbreak inverse\_\allowbreak boptest\_\allowbreak 15min\_\allowbreak episodeaware/\allowbreak stage\_\allowbreak b\_\allowbreak history\_\allowbreak v35.csv} \\
Canonical Stage C power head (power MAE 482 W) & \texttt{outputs/\allowbreak surrogate\_\allowbreak v35\_\allowbreak inverse\_\allowbreak boptest\_\allowbreak 15min\_\allowbreak power\_\allowbreak head\_\allowbreak only/\allowbreak calibration\_\allowbreak summary\_\allowbreak boptest\_\allowbreak v35.json} \\
Temperature rollout: 24 h RMSE, P95, residuals, & \texttt{outputs/\allowbreak surrogate\_\allowbreak v35\_\allowbreak rollout\_\allowbreak prepared\_\allowbreak 15min\_\allowbreak power\_\allowbreak head\_\allowbreak only/\allowbreak calibrated\_\allowbreak v35/\allowbreak  persistence baseline                                  (all\_\allowbreak full\_\allowbreak rollouts.csv, horizon\_\allowbreak metrics.csv, window\_\allowbreak errors.csv, episode\_\allowbreak summary.csv)} \\
Power-channel ASHRAE-G14 metrics (canonical) & \texttt{outputs/\allowbreak surrogate\_\allowbreak v35\_\allowbreak rollout\_\allowbreak prepared\_\allowbreak 15min\_\allowbreak power\_\allowbreak head\_\allowbreak only/\allowbreak calibrated\_\allowbreak v35/\allowbreak all\_\allowbreak full\_\allowbreak rollouts.csv} \\
v3 rollout reference & \texttt{outputs/\allowbreak surrogate\_\allowbreak v3\_\allowbreak rollout\_\allowbreak prepared\_\allowbreak 15min/\allowbreak v3/\allowbreak } \\
Matched-corpus four-variant + decomposition & \texttt{reports/\allowbreak block1\_\allowbreak corpus\_\allowbreak matched\_\allowbreak comparison.csv (+ .json)} \\
Runtime throughput (steps/s, median/P95 ms) & \texttt{reports/\allowbreak speed\_\allowbreak benchmark\_\allowbreak table.csv} \\
Figures rie\_fig01..08 (PDF + PNG) & \texttt{docs/\allowbreak results1\_\allowbreak digital\_\allowbreak twin\_\allowbreak overleaf/\allowbreak figures/\allowbreak   (generated)} \\
\bottomrule
\end{longtable}
\normalsize

\footnotesize
\begin{longtable}{@{}p{0.40\linewidth} p{0.52\linewidth}@{}}
\caption{Results~II content-to-artefact provenance map (rebuild: \texttt{python3 -B evaluation/run\_block2.py build-reports}).}\label{tab:prov-r2}\\
\textbf{Content} & \textbf{Source artefact}\\ \midrule \endfirsthead
\textbf{Content} & \textbf{Source artefact}\\ \midrule \endhead
Pure v3 thermostatic baseline KPIs & \texttt{outputs/\allowbreak bestest\_\allowbreak air\_\allowbreak article7\_\allowbreak style\_\allowbreak 15min/\allowbreak summary.csv} \\
Temporal-coarse-graining ablation (tab:coarse\_graining) & \texttt{reports/\allowbreak block2\_\allowbreak v3\_\allowbreak 15min\_\allowbreak closed\_\allowbreak loop\_\allowbreak comparison.csv ; outputs/\allowbreak bestest\_\allowbreak air\_\allowbreak pure\_\allowbreak v3\_\allowbreak 15min/\allowbreak summary.csv} \\
Thermostatic N=3 seed band (tab:seed\_band) & \texttt{reports/\allowbreak block2\_\allowbreak thermostatic\_\allowbreak seed\_\allowbreak band.csv (run\_\allowbreak block2.py seed-band; pure v3, matched-resolution v3, and hybrid over seeds 42/\allowbreak 43/\allowbreak 44 -> per-seed outputs/\allowbreak bestest\_\allowbreak air\_\allowbreak article7\_\allowbreak style\_\allowbreak 15min[\_\allowbreak seed43,44]/\allowbreak , outputs/\allowbreak bestest\_\allowbreak air\_\allowbreak pure\_\allowbreak v3\_\allowbreak 15min[\_\allowbreak seed43,44]/\allowbreak , and outputs/\allowbreak block2\_\allowbreak thermostatic\_\allowbreak hybrid\_\allowbreak v3\_\allowbreak v35\_\allowbreak l010[\_\allowbreak seed43,44]/\allowbreak )} \\
Measured response-surface smoothness (tab:surface\_sharpness) & \texttt{reports/\allowbreak block2\_\allowbreak mechanism\_\allowbreak surface\_\allowbreak sharpness.csv (run\_\allowbreak block2.py surface-diagnostic; evaluation/\allowbreak build\_\allowbreak mechanism\_\allowbreak surface\_\allowbreak diagnostic.py probes each surrogate's one-step action map -> outputs/\allowbreak surrogate\_\allowbreak v2/\allowbreak rc\_\allowbreak node\_\allowbreak v3\_\allowbreak tsupply.pt, outputs/\allowbreak surrogate\_\allowbreak v3\_\allowbreak 15min\_\allowbreak matched/\allowbreak rc\_\allowbreak node\_\allowbreak v3\_\allowbreak 15min\_\allowbreak matched.pt, outputs/\allowbreak surrogate\_\allowbreak v35\_\allowbreak inverse\_\allowbreak boptest\_\allowbreak 15min\_\allowbreak power\_\allowbreak head\_\allowbreak only/\allowbreak calibration\_\allowbreak summary\_\allowbreak boptest\_\allowbreak v35.json; scale-free rel\_\allowbreak roughness = curvature/\allowbreak slope)} \\
Direct-v3.5 warm-start negative control & \texttt{outputs/\allowbreak block2\_\allowbreak thermostatic\_\allowbreak warmstart\_\allowbreak utility/\allowbreak comparison\_\allowbreak summary.csv} \\
Thermostatic hybrid sweep (canonical hybrid\_l010) & \texttt{outputs/\allowbreak block2\_\allowbreak thermostatic\_\allowbreak *hybrid*/\allowbreak   (benchmark summaries)} \\
Architecture justification on live BOPTEST (S9) & \texttt{reports/\allowbreak hou\_\allowbreak evins\_\allowbreak architecture\_\allowbreak justification\_\allowbreak table.csv} \\
Fidelity-to-RL transfer-gap diagnostics & \texttt{reports/\allowbreak hybrid\_\allowbreak transfer\_\allowbreak comparison.csv (+ reports/\allowbreak figures/\allowbreak hybrid\_\allowbreak transfer\_\allowbreak gap\_\allowbreak comparison.png)} \\
HDRL sweep (best lambda\_temp = 0.00) & \texttt{outputs/\allowbreak block2\_\allowbreak hdrl\_\allowbreak hybrid\_\allowbreak v3\_\allowbreak v35\_\allowbreak l0\{00,03,05,10\}/\allowbreak } \\
MORL 5D vs 17D observation-interface ablation & \texttt{reports/\allowbreak block2\_\allowbreak morl\_\allowbreak 5d\_\allowbreak reconstructed\_\allowbreak comparison.csv} \\
MORL single-seed Pareto sweep & \texttt{outputs/\allowbreak morl\_\allowbreak pareto\_\allowbreak hybrid\_\allowbreak power\_\allowbreak only/\allowbreak <tag>/\allowbreak  ; reports/\allowbreak morl\_\allowbreak pareto\_\allowbreak front\_\allowbreak table.csv} \\
MORL N=5 canonical seed variance & \texttt{reports/\allowbreak morl\_\allowbreak *canonical*.csv} \\
PI yearly baseline & \texttt{evaluation/\allowbreak run\_\allowbreak block2.py pi-yearly  (m\_\allowbreak s, violation, energy, RMSE\_\allowbreak T)} \\
Block 2 tables/figures rebuild & \texttt{evaluation/\allowbreak run\_\allowbreak block2.py build-reports  (Section 11)} \\
m\_s metric definition (r\_time + r\_sev) & \texttt{evaluation/\allowbreak benchmark\_\allowbreak bestest\_\allowbreak air\_\allowbreak article7\_\allowbreak style.py (compute\_\allowbreak safety\_\allowbreak metrics)} \\
Reward / action / comfort-band parameters & \texttt{configs/\allowbreak env.yaml  (morl + comfort\_\allowbreak shaping + action\_\allowbreak wrappers)} \\
17D observation feature groups & \texttt{envs/\allowbreak tsup\_\allowbreak features.py  (obs\_\allowbreak mode = extended)} \\
Targeted + yearly scenario definitions & \texttt{outputs/\allowbreak block2\_\allowbreak */\allowbreak scenario\_\allowbreak manifest.json} \\
Hybrid v3-vs-v3.5 disagreement statistics & \texttt{reports/\allowbreak hybrid\_\allowbreak disagreement\_\allowbreak summary.csv  (overall row)} \\
\bottomrule
\end{longtable}
\normalsize

\footnotesize
\begin{longtable}{@{}p{0.40\linewidth} p{0.52\linewidth}@{}}
\caption{Results~III content-to-artefact provenance map (rebuild: \texttt{Block~3 evaluation scripts (see manifests below)}).}\label{tab:prov-r3}\\
\textbf{Content} & \textbf{Source artefact}\\ \midrule \endfirsthead
\textbf{Content} & \textbf{Source artefact}\\ \midrule \endhead
Headline transfer matrix (m\_s, threshold, RMSE, C\_zon) & \texttt{reports/\allowbreak block3\_\allowbreak transfer\_\allowbreak matrix.csv} \\
Primary per-regime detail (none/partial/full) & \texttt{reports/\allowbreak block3\_\allowbreak bestest\_\allowbreak hydronic\_\allowbreak heat\_\allowbreak pump\_\allowbreak transfer\_\allowbreak summary.csv} \\
Secondary / stretch per-regime detail & \texttt{reports/\allowbreak block3\_\allowbreak bestest\_\allowbreak hydronic\_\allowbreak transfer\_\allowbreak summary.csv ; reports/\allowbreak block3\_\allowbreak singlezone\_\allowbreak commercial\_\allowbreak hydronic\_\allowbreak transfer\_\allowbreak summary.csv} \\
N=2 hydronic-family roll-up & \texttt{reports/\allowbreak block3\_\allowbreak hydronic\_\allowbreak family\_\allowbreak n2\_\allowbreak summary.csv} \\
C\_zon ratios + hydronic-family mean/std & \texttt{reports/\allowbreak block3\_\allowbreak transfer\_\allowbreak matrix.csv (c\_\allowbreak zon\_\allowbreak ratio\_\allowbreak vs\_\allowbreak bestest\_\allowbreak air); baseline 4.413e5 J/\allowbreak K (Block 1)} \\
Testcases / adapters / regimes / hypotheses / predictions & \texttt{configs/\allowbreak block3\_\allowbreak testcase\_\allowbreak manifest.yaml ; configs/\allowbreak block3\_\allowbreak actuator\_\allowbreak mapping\_\allowbreak *.yaml} \\
Audit anchors & \texttt{git log: 1861e48, 2f9d596, eb7091e, 46fbaa9, 645626e, b915bfc (close), 7ada793 (record close SHA), cb7025f} \\
Figures (protocol, heatmap, RMSE gain, C\_zon, closure) & \texttt{docs/\allowbreak results3\_\allowbreak transferability\_\allowbreak overleaf/\allowbreak figures/\allowbreak   (Block 3 evaluation scripts)} \\
\bottomrule
\end{longtable}
\normalsize

\subsection*{Supplementary figures and tables}

The following figures and tables provide supporting schematics, calibration and controller diagnostics, and detailed per-regime and per-seed breakdowns. They are cited from Results~I--III (as Figure~S/Table~S references) but are not required to follow the main argument.

\begin{figure}[H]
  \centering
  \includegraphics[width=\linewidth]{\detokenize{rie_fig01_block1_artifact_chain.pdf}}
  \caption{Roadmap-derived Block 1 artifact chain. The figure reports the actual row counts, 24 h rollout errors, identified physical parameter, and speed benchmark values used to close Results I.}
  \label{fig:block1-chain}

{\footnotesize\itshape Schematic; not derived from a dataset.}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=\linewidth]{\detokenize{rie_fig02_surrogate_design.pdf}}
  \caption{Surrogate role separation inside Block 1. v3 is the compact dual-head rollout model; v3.5 adds Stage A/B/C physical identification and residual-head calibration.}
  \label{fig:surrogate-design}

{\footnotesize\itshape Schematic; not derived from a dataset.}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.78\linewidth]{\detokenize{rie_fig08_v3_learning_curve.pdf}}
  \caption{v3 supervised train/validation learning curves. Early stopping at the best validation epoch precedes any validation-loss upturn, indicating no overfitting at the selected checkpoint.}
  \label{fig:v3-learning-curve}

{\footnotesize\itshape Data: \texttt{outputs/\allowbreak surrogate\_\allowbreak v2/\allowbreak train\_\allowbreak history\_\allowbreak v2.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.74\linewidth]{\detokenize{rie_fig09_physics_consistency.pdf}}
  \caption{Physical-consistency audit: predicted next-step zone temperature versus the supply-temperature command for representative initial states. The response is monotone increasing, so the learned dynamics respect the correct sign of the control.}
  \label{fig:physics}

{\footnotesize\itshape Data: \texttt{outputs/\allowbreak surrogate\_\allowbreak v35\_\allowbreak rollout\_\allowbreak prepared\_\allowbreak 15min\_\allowbreak power\_\allowbreak head\_\allowbreak only/\allowbreak calibrated\_\allowbreak v35/\allowbreak all\_\allowbreak full\_\allowbreak rollouts.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=\linewidth]{\detokenize{rie_fig04_predictive_validity.pdf}}
  \caption{Predictive-validity diagnostics from prepared BOPTEST rollouts. Confidence bands are bootstrapped from real window-level errors, and the CDF reports engineering error tolerances at 0.5, 1.0, and 1.5~$^\circ$C.}
  \label{fig:predictive-validity}

{\footnotesize\itshape Data: \texttt{outputs/\allowbreak surrogate\_\allowbreak v35\_\allowbreak rollout\_\allowbreak prepared\_\allowbreak 15min\_\allowbreak episodeaware/\allowbreak calibrated\_\allowbreak v35/\allowbreak window\_\allowbreak errors.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=\linewidth]{\detokenize{rie_fig07_episode_replicability.pdf}}
  \caption{Replicative validity across the eight held-out BOPTEST episodes used by the Block 1 prepared-rollout artifacts. The dashed line marks a 1~$^\circ$C engineering reference.}
  \label{fig:episode-replicability}

{\footnotesize\itshape Data: \texttt{outputs/\allowbreak surrogate\_\allowbreak v35\_\allowbreak rollout\_\allowbreak prepared\_\allowbreak 15min\_\allowbreak episodeaware/\allowbreak calibrated\_\allowbreak v35/\allowbreak episode\_\allowbreak summary.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.82\linewidth]{\detokenize{rie_fig06_runtime_feasibility.pdf}}
  \caption{Runtime feasibility benchmark. The hybrid reference is included only to demonstrate downstream feasibility; controller utility is evaluated in Block 2.}
  \label{fig:speed}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak speed\_\allowbreak benchmark\_\allowbreak table.csv}}
\end{figure}

\begin{table}[H]
\centering
\small
\caption{Block 1 data corpora referenced by the roadmap.}
\label{tab:block1-corpora}
\begin{tabularx}{\linewidth}{lrrXX}
\toprule
Dataset & Rows & Step (s) & Policy mix & Scenario mix \\
\midrule
v3 canonical corpus & 51,200 & 3600 & cool, heat, mixed, random & autumn, spring, summer, winter \\
v3.5 calibration corpus & 10,744 & 900 & hdrl, thermostatic & peak\_heat\_window, typical\_heat\_window \\
15-min exploration corpus & 48,384 & 900 & cool, heat, mixed, pulse, random, thermostatic\_noise & autumn, spring, summer, winter \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\scriptsize
\caption{Architecture and calibration summary for the two Block 1 surrogate roles.}
\label{tab:architecture-summary}
\begin{tabularx}{\linewidth}{lXXXX}
\toprule
Surrogate & Role & Architecture / physics & Corpus & Training or calibration protocol \\
\midrule
v3 direct-TSup & Fast control-oriented rollout dynamics & 8D dual-head MLP: HeatFlowNetV2 (7,105 params, LayerNorm/Tanh/residual), PowerNetV2 (1,377 params, Tanh/Softplus); total 8,482 params & 51,200 hourly transitions & AdamW, lr=1e-3, batch=256, epochs=500 \\
v3.5 calibrated & Physics-informed predictive twin & RC-NeuralODE backbone with positive C\_zon reparameterization and residual temperature/power heads & 10,744 prepared 15-min transitions & Stage A latency/bias; Stage B 120 epochs; Stage C 60+80 epochs; C\_zon=4.413e5 J/K \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\small
\caption{v3 configuration from the active model class and Hou-and-Evins reporting artifacts.}
\label{tab:v3-config}
\begin{tabularx}{0.86\linewidth}{lX}
\toprule
Item & Value \\
\midrule
Input dimension & 8 \\
Temperature head & HeatFlowNetV2, 7,105 params \\
Power head & PowerNetV2, 1,377 params \\
Total parameters & 8,482 \\
Epoch budget & 500 \\
Batch size & 256 \\
Learning rate & 1e-3 \\
Optimizer & AdamW \\
Early stopping & patience=30; improvement\_threshold=1e-6 \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\scriptsize
\caption{Feature scaling and physical constraints used by the Block 1 surrogate interface.}
\label{tab:v3-scaling}
\begin{tabularx}{\linewidth}{lXXX}
\toprule
Variable & Scaling method & Parameters & Engineering role \\
\midrule
surrogate\_t\_zone & affine min-max to [-1, 1] & min=15 C; max=35 C & Keeps the learned thermal state within the training support used by the direct-TSup surrogate. \\
surrogate\_t\_amb & affine min-max to [-1, 1] & min=-10 C; max=40 C & Normalizes outdoor-air temperature for the heat and power heads. \\
hour & cyclic sine/cosine & sin(2*pi*hour/24); cos(2*pi*hour/24) & Avoids discontinuity between hour 23 and hour 0. \\
day & cyclic sine/cosine & sin(2*pi*day/365); cos(2*pi*day/365) & Represents seasonal phase without an artificial year-end jump. \\
a0\_raw & native action domain & [-1, 1] maps to 18..35 C supply temperature & Preserves the PPO action coordinate while keeping physical supply-temperature bounds explicit. \\
a1\_raw & native action domain & [-1, 1] maps to 0..1 fan command & Keeps fan modulation aligned with the controller action range. \\
power\_head\_output & Softplus multiplied by P\_MAX & P\_MAX=5500 W & Guarantees non-negative predicted HVAC power. \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Stage A telemetry-alignment operations from the calibration-summary JSON.}
\label{tab:stage-a}
\begin{tabularx}{\linewidth}{llX}
\toprule
Operation & Estimated value & Effect \\
\midrule
Latency compensation & 1 step (15 min) & latency-search RMSE 0.378 C \\
Temperature bias removal & -0.1049 C & median residual offset \\
Power affine normalization & scale -0.702, bias 1148 W & global power-channel rescale \\
Post-Stage-A temperature RMSE & 0.2383 C & baseline for Stage B \\
Post-Stage-A power MAE & 514.4 W & baseline for Stage C \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Stage B excitation filtering and physical identification of \(\Czon\).}
\label{tab:stage-b}
\begin{tabularx}{\linewidth}{llX}
\toprule
Parameter & Value & Notes \\
\midrule
C\_zon prior & $4.200\times10^5$ J/K & air volume x specific heat \\
C\_zon after Stage B & $4.413\times10^5$ J/K & +5.1\% vs prior \\
Stage B epochs & 120 & episode-aware run \\
C\_zon learning rate & $10^{-3}$ & dedicated scalar LR \\
Excitation quantile & 0.95 & |dT| threshold 0.1759 \\
Excitation rows & 403 / 8058 & mean score 0.240 vs 0.069 \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Stage A/B/C calibration summary from the canonical JSON and rollout artifacts.}
\label{tab:stage-abc}
\begin{tabular}{lrrr}
\toprule
Metric & Before & After & Relative change \\
\midrule
1-step RMSE$_T$ (\si{\celsius}) & 0.384 & 0.235 & -38.8\% \\
24 h rollout RMSE$_T$ (\si{\celsius}) & 1.466 & 0.644 & -56.1\% \\
Power MAE (\si{\watt}) & 808 & 482 & -40.3\% \\
$\Czon$ ($\times 10^5$ J/K) & 4.200 & 4.413 & +5.1\% \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Multi-horizon teacher-forced rollout fidelity from the Hou-and-Evins predictive-validity table. Cells are temperature RMSE (\(^\circ\)C) at each horizon; the final column is the 24 h temperature \(R^2\) (n/a where not computed for the auxiliary baselines).}
\label{tab:multi-horizon}
\begin{tabular}{lccccc}
\toprule
Model & 1 h & 4 h & 8 h & 24 h & 24 h \(R^2_T\) \\
\midrule
v3 (hourly) & 1.471 & 1.579 & 1.579 & 1.558 & -1.411 \\
v3 (15-min matched) & 0.875 & 0.874 & 0.873 & 0.876 & n/a \\
raw v3.5 & 1.491 & 1.491 & 1.491 & 1.466 & n/a \\
calibrated v3.5 & 0.321 & 0.575 & 0.638 & 0.644 & +0.588 \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Backend throughput under the 900 s control protocol from the speed-benchmark artifact (single CPU thread, BOPTEST reached through the same HTTP-Docker interface used in training).}
\label{tab:speed}
\begin{tabular}{lrrrr}
\toprule
Backend & Steps/s & Median (ms) & P95 (ms) & Speed-up \\
\midrule
BOPTEST RTE HTTP loop & 21.0 & 14.915 & 19.251 & 1.0$\times$ \\
v3 surrogate & 4,626.3 & 0.165 & 0.273 & 220.2$\times$ \\
v3.5 calibrated & 2,399.5 & 0.359 & 0.495 & 114.2$\times$ \\
hybrid v3+v3.5 & 1,786.8 & 0.507 & 0.648 & 85.0$\times$ \\
\bottomrule
\end{tabular}
\end{table}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.94\linewidth]{fig_block2_pipeline.pdf}
  \caption{Block 2 controller-learning pipeline. The experiments separate the rollout model, the physical regularizer, the controller family, the observation interface, and live BOPTEST validation.}
  \label{fig:block2_pipeline}

{\footnotesize\itshape Schematic; not derived from a dataset.}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.90\linewidth]{fig_block2_reward_shaping.pdf}
  \caption{Hybrid reward-shaping mechanism. v3 supplies rollout dynamics; frozen v3.5 supplies a disagreement penalty on the same state-action transition.}
  \label{fig:hybrid_reward}

{\footnotesize\itshape Schematic; not derived from a dataset.}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.96\linewidth]{final17_fig06_live_boptest_controller_comparison.pdf}
  \caption{Detailed live BOPTEST KPI breakdown (per-metric bars) for pure v3, direct v3.5, and hybrid PPO. Direct v3.5 is a negative control: higher predictive fidelity does not imply a useful RL training environment. These per-metric bars give the underlying $m_s$, violation, RMSE, and energy behind the compact fidelity--utility scatter in the main text.}
  \label{fig:live_kpi}

{\footnotesize\itshape Data: \texttt{outputs/\allowbreak block2\_\allowbreak */\allowbreak summary.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.82\linewidth]{fig_block2_ms_decomposition.pdf}
  \caption{Data-driven decomposition $m_s=r_{\mathrm{time}}+r_{\mathrm{sev}}$ on the live BOPTEST windows. Direct v3.5 fails through sustained violation ($r_{\mathrm{time}}$); pure v3 and the hybrid keep both terms small.}
  \label{fig:ms_decomp}

{\footnotesize\itshape Data: \texttt{outputs/\allowbreak block2\_\allowbreak */\allowbreak summary.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.96\linewidth]{block2_q1_polish_closed_loop_disturbance.pdf}
  \caption{Closed-loop BOPTEST traces with ambient disturbance, comfort band, and physical actuator limits.}
  \label{fig:closed_loop_traces}

{\footnotesize\itshape Data: \texttt{outputs/\allowbreak block2\_\allowbreak thermostatic\_\allowbreak hybrid\_\allowbreak v3\_\allowbreak v35\_\allowbreak l010/\allowbreak }}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.92\linewidth]{block2_seed_band.pdf}
  \caption{Across $N=3$ seeds the fidelity--utility paradox is not a seed artefact: the usable hourly-v3 and hybrid controllers stay below both the $m_s=1$ closed-loop-collapse line and the $5\%$ comfort-violation reference on every seed, while the matched-resolution v3 collapses on every seed ($m_s>1$, $>85\%$ violation) with negligible seed variance. Markers are the mean over seeds \{42,43,44\} (filled = peak-heat window, open = typical-heat window); whiskers are $\pm$ one standard deviation; colour encodes the controller (green = coarse v3, red = matched-resolution v3, blue = hybrid). \textbf{(left)} live maintenance score $m_s$ (lower is better, with the usable $m_s<0.1$ band shaded); \textbf{(right)} comfort-violation fraction. Same data as Table~\ref{tab:seed_band}.}
  \label{fig:seed_band}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak block2\_\allowbreak thermostatic\_\allowbreak seed\_\allowbreak band.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.82\linewidth]{block2_warmstart_negative_eval_kpis.pdf}
  \caption{Warm-start negative control. Pretraining on direct v3.5 and then fine-tuning on the hybrid backend is inferior to training the hybrid policy from scratch.}
  \label{fig:warmstart}

{\footnotesize\itshape Data: \texttt{outputs/\allowbreak block2\_\allowbreak thermostatic\_\allowbreak warmstart\_\allowbreak utility/\allowbreak comparison\_\allowbreak summary.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.86\linewidth]{block1_q1_fig10_transfer_gap_diagnostics.pdf}
  \caption{Transfer-gap diagnostics. Direct v3.5 has high action-gap norm and live-surrogate mismatch; the hybrid backend suppresses both.}
  \label{fig:transfer_gap}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak hybrid\_\allowbreak transfer\_\allowbreak comparison.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.96\linewidth]{fig_block2_hdrl_architecture.pdf}
  \caption{HDRL architecture: a high-level seasonal gate $k(t)$ routes the 17D observation to one of two low-level PPO setpoint specialists (winter / summer). Because the low level is already comfort-aware, the v3.5 temperature censor over-regularizes it.}
  \label{fig:hdrl_arch}

{\footnotesize\itshape Schematic; not derived from a dataset.}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.88\linewidth]{block2_hdrl_lambda_sweep_sensitivity.pdf}
  \caption{HDRL $\lambda_T$ sensitivity. The thermostatic regularization weight does not transfer; the best HDRL policy uses no temperature-disagreement term.}
  \label{fig:hdrl_sweep}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak block2\_\allowbreak hdrl\_\allowbreak lambda\_\allowbreak sweep\_\allowbreak summary.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.98\linewidth]{fig_block2_morl_pipeline.pdf}
  \caption{MORL four-stage pipeline: surrogate pretrain $\to$ ERAM preference adaptation $\to$ live-BOPTEST finetune $\to$ yearly evaluation, all on the 17D power-only hybrid backend. The preference vector conditions the scalarized reward.}
  \label{fig:morl_pipeline}

{\footnotesize\itshape Schematic; not derived from a dataset.}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.84\linewidth]{final17_fig09_morl_5d_failure_17d_success.pdf}
  \caption{MORL observation-interface ablation: 5D failure $\rightarrow$ 17D recovery. Two 5D bars are shown to match the main-text MORL 5D/17D comparison table: the \emph{current-code 5D rerun} ($m_s=0.680$, the value reported in that table) and the \emph{originally frozen 5D artifact} ($m_s=1.046$), which is retained only as an audit artifact. Both 5D variants fail; only the 17D power-only observation ($m_s=0.099$) recovers a usable policy. The observation interface, not only the scalarized reward, determines whether MORL is viable.}
  \label{fig:morl5d17d}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak block2\_\allowbreak morl\_\allowbreak 5d\_\allowbreak reconstructed\_\allowbreak comparison.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.86\linewidth]{block2_q1_polish_morl_pareto_ellipses.pdf}
  \caption{MORL comfort--energy Pareto front. \textbf{Non-canonical points are seed-42 only}; the $N=5$ confidence ellipses are drawn \emph{only} for the two canonical operating points (neutral 50/50 and practical 75/25), which are the audited multi-seed results. The front should therefore be read as a best-seed envelope, not a deployment guarantee.}
  \label{fig:morl_pareto}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak morl\_\allowbreak pareto\_\allowbreak front\_\allowbreak table.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.88\linewidth]{block2_morl_17d_seasonal_heatmap.pdf}
  \caption{MORL seasonal performance heatmap under the 17D interface. The figure shows monthly structure but does not support the N=3 mechanism claim after N=5 extension.}
  \label{fig:morl_heatmap}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak morl\_\allowbreak canonical\_\allowbreak seedfix\_\allowbreak yearly\_\allowbreak summary.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.88\linewidth]{block2_morl_seasonal_variance_inversion.pdf}
  \caption{Post-N=5 seasonal variance diagnostic. The earlier seasonal-inversion hypothesis is reported as falsified, not retained as a positive mechanism claim.}
  \label{fig:seasonal_falsification}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak morl\_\allowbreak canonical\_\allowbreak seedfix\_\allowbreak yearly\_\allowbreak per\_\allowbreak seed.csv}}
\end{figure}

\begin{table}[H]
\centering
\caption{Targeted-window and yearly scenario definitions (data: roadmap Section 11.1).}
\label{tab:scenarios}
\small
\begin{tabular}{lrrrr>{\raggedright\arraybackslash}p{40mm}}
\toprule
Scenario & Day idx & Start (s) & Dur. (d) & Ambient ($^\circ$C) & Role \\
\midrule
\texttt{peak\_heat\_window} & 3 & 259200 & 14 & -24.4 & January coldest, heating stress test \\
\texttt{typical\_heat\_window} & 37 & 3196800 & 14 & 2.4 & February moderate, deployment-realistic \\
yearly evaluation & 12 months & --- & 14/mo & varied & MORL + PI yearly summary \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\caption{PPO training configuration used in Block 2 (verified from the project training scripts and configuration files).}
\label{tab:ppo_hparams}
\small
\begin{tabular}{lllll}
\toprule
Parameter & Thermostatic PPO & HDRL & MORL pretrain & MORL finetune \\
\midrule
Algorithm & PPO, MlpPolicy & PPO, MlpPolicy & PPO, MlpPolicy & PPO load+continue \\
Learning rate & $3.0{\times}10^{-4}$ & $3.0{\times}10^{-4}$ & $3.0{\times}10^{-4}$ & $1.0{\times}10^{-4}$ \\
\texttt{n\_steps} & 1024 & 1024 & 2048 & inherited \\
\texttt{batch\_size} & 4096 & 2048 & 64 & inherited \\
\texttt{n\_epochs} & 10 & 10 & 10 & 10 \\
$\gamma$ & 0.99 & 0.99 & 0.99 & 0.99 \\
GAE $\lambda$ & 0.95 & 0.95 & 0.95 & 0.95 \\
Clip range & 0.20 & 0.20 & 0.20 & 0.20 \\
Total timesteps & 10M & 12M & 2M & 100k \\
Seed & 42 & 42 & 42 & 42--46 (N=5) \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\caption{Extended 17D observation feature groups (verified from \texttt{envs/tsup\_features.py}).}
\label{tab:obs17}
\small
\begin{tabularx}{\linewidth}{llX}
\toprule
Feature group & Dim. & Contents \\
\midrule
Physical state (basic) & 5 & $T_{\mathrm{zone}}$, CO$_2$, clipped-log power, prev. $T_{\mathrm{sup}}$, $T_{\mathrm{amb}}$ \\
Cyclic time & 4 & hour and day sine/cosine encodings \\
Ambient forecast & 5 & $T_{\mathrm{amb}}$ at $+1,+3,+6,+12,+24$ h \\
Previous action & 2 & $(a_{T_{\mathrm{sup}}}, a_{\mathrm{fan}})$ from last step \\
Temperature delta & 1 & causal-smoothed $\Delta T_{\mathrm{zone}}$ \\
Total (extended) & 17 & obs\_mode = extended \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\caption{Reward-shaping parameters (verified from \texttt{configs/env.yaml}).}
\label{tab:reward}
\small
\begin{tabularx}{\linewidth}{llX}
\toprule
Component & Value & Role \\
\midrule
Comfort band & 21.0 / 24.0 C & comfort interval (band\_low/high) \\
Comfort deadband & 0.50 C & soft margin around band edges \\
In-band bonus & 0.050/step & reward for staying inside the band \\
Undershoot / overshoot weight & 1.15 / 1.15 & generic violation penalties \\
Cold-ambient asymmetry & 1.60 (amb $<8.0$ C) & extra cold-undershoot penalty \\
Hot-ambient asymmetry & 1.80 (amb $>24.0$ C) & extra hot-overshoot penalty \\
Heating action bonus & 0.04 ($T_{\mathrm{sup}}\ge 29.0$ C) & anti-degenerate shaping \\
Cooling action bonus & 0.06 ($T_{\mathrm{sup}}\le 21.0$ C) & anti-degenerate shaping \\
MORL weights ($w_c/w_e/w_s$) & 0.80 / 0.20 / 0.00 & canonical scalarization \\
Energy scale & $2e-4$ (W$\to$reward) & energy-to-reward conversion \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\caption{Seed robustness ($N=3$ seeds \{42,43,44\}) of the two headline thermostatic controllers on the live BOPTEST targeted windows; mean $\pm$ standard deviation. Every individual seed is below the $5\%$ comfort-violation bar on both windows (data: \texttt{reports/block2\_thermostatic\_seed\_band.csv}).}
\label{tab:seed_band}
\small
\begin{tabular}{llrll}
\toprule
Controller & Window & $N$ & $m_s$ (mean $\pm$ std) & Violation \% (mean $\pm$ std) \\
\midrule
pure v3 & peak & 3 & 0.072 $\pm$ 0.019 & 2.6 $\pm$ 1.2 \\
pure v3 & typical & 3 & 0.045 $\pm$ 0.047 & 2.4 $\pm$ 2.2 \\
matched v3 (15-min) & peak & 3 & 1.142 $\pm$ 0.000 & 85.6 $\pm$ 0.0 \\
matched v3 (15-min) & typical & 3 & 1.211 $\pm$ 0.000 & 91.4 $\pm$ 0.0 \\
hybrid ($\lambda_T{=}0.10$) & peak & 3 & 0.059 $\pm$ 0.026 & 3.0 $\pm$ 1.6 \\
hybrid ($\lambda_T{=}0.10$) & typical & 3 & 0.014 $\pm$ 0.024 & 0.8 $\pm$ 1.4 \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\caption{Thermostatic hybrid $\lambda_T$ sweep design (roadmap \S5; $\lambda_P=5\times10^{-5}$ throughout). The mid point is the retained canonical.}
\label{tab:hybrid_sweep}
\small
\begin{tabular}{lll}
\toprule
$\lambda_T$ & Tag & Role \\
\midrule
0.05 & hybrid\_l005 & weaker censor (sweep bracket) \\
0.10 & hybrid\_l010 & \textbf{canonical} (retained; $m_s=0.087$ peak, $0.041$ typical) \\
0.15 & hybrid\_l015 & stronger censor (sweep bracket) \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\caption{Direct-v3.5 warm-start utility (\texttt{outputs/block2\_thermostatic\_warmstart\_utility/comparison\_summary.csv}).}
\label{tab:warmstart}
\small
\begin{tabular}{llrr}
\toprule
Mode & Scenario & $m_s$ & Violation (\%) \\
\midrule
scratch (random init) & peak & 0.465 & 31.70 \\
scratch (random init) & typical & 0.578 & 45.54 \\
warm-start (from v3.5) & peak & 1.270 & 83.93 \\
warm-start (from v3.5) & typical & 1.289 & 86.83 \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\caption{Transfer diagnostics across three backends. $\Delta m_s=$ surrogate $-$ live (negative $\Rightarrow$ surrogate optimistic); Temp gap is the live closed-loop RMSE$_T$ (data: roadmap Section 11.1).}
\label{tab:transfer}
\small
\begin{tabular}{llrrrrl}
\toprule
Variant & Scenario & Temp gap ($^\circ$C) & $\Delta m_s$ & Action gap & First div. & Top driver \\
\midrule
pure v3 & peak & 0.894 & -0.102 & 0.377 & 1 & p\_total\_norm \\
pure v3 & typical & 0.745 & -0.068 & 0.333 & 1 & p\_total\_norm \\
hybrid $\lambda_T=0.10$ & peak & 0.633 & -0.023 & 0.473 & 1 & p\_total\_norm \\
hybrid $\lambda_T=0.10$ & typical & 0.612 & -0.021 & 0.253 & 16 & p\_total\_norm \\
direct v3.5 & peak & 4.320 & -0.886 & 2.000 & 1 & t\_zone\_norm \\
direct v3.5 & typical & 4.401 & -1.014 & 2.014 & 1 & t\_zone\_norm \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\caption{HDRL sweep over $\lambda_T$ on the targeted windows; best is $\lambda_T=0$, and performance degrades monotonically as the temperature censor strengthens (data: roadmap Section 11.1).}
\label{tab:hdrl}
\small
\begin{tabular}{llrrrr}
\toprule
$\lambda_T$ & Scenario & $m_s$ & Violation (\%) & RMSE$_T$ ($^\circ$C) & Energy (kWh) \\
\midrule
0.00 & peak & 0.180 & 6.10 & 0.751 & 329.6 \\
0.03 & peak & 0.307 & 11.90 & 0.993 & 311.5 \\
0.05 & peak & 0.418 & 20.98 & 1.303 & 298.1 \\
0.10 & peak & 0.440 & 22.99 & 1.343 & 300.4 \\
0.00 & typical & 0.234 & 3.12 & 0.691 & 385.1 \\
0.03 & typical & 0.296 & 9.38 & 0.959 & 369.6 \\
0.05 & typical & 0.512 & 27.38 & 1.491 & 354.5 \\
0.10 & typical & 0.511 & 30.65 & 1.455 & 357.1 \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\caption{MORL Pareto (seed 42) and N=5 canonical seed analysis (data: roadmap Section 11.1).}
\label{tab:morl_pareto_seed}
\small
\begin{tabular}{lrrll}
\toprule
Preference / statistic & RMSE$_T$ ($^\circ$C) & Violation (\%) & $m_s$ & Interpretation \\
\midrule
0/100 (seed 42) & 8.359 & 86.76 & 1.588 & energy-only collapse \\
25/75 (seed 42) & 0.912 & 11.39 & 0.173 & energy-weighted usable \\
50/50 (N=5 mean$\pm$std) & 0.893$\pm$0.081 & 13.01$\pm$6.62 & 0.187$\pm$0.078 & neutral, CV=0.42 \\
75/25 (N=5 mean$\pm$std) & 0.799$\pm$0.100 & 9.23$\pm$6.67 & 0.139$\pm$0.085 & practical, CV=0.61 \\
100/0 (seed 42) & 0.631 & 1.49 & 0.032 & best seed-42 comfort \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\caption{Per-seed MORL yearly metrics for the two canonical weight pairs (data: roadmap Section 11.1).}
\label{tab:morl_per_seed}
\small
\begin{tabular}{lrrrrrr}
\toprule
Pair (c/e) & Seed & RMSE$_T$ & Within 1$^\circ$C (\%) & Violation (\%) & Energy (kWh) & $m_s$ \\
\midrule
50/50 & 42 & 0.939 & 74.9 & 12.92 & 2843.6 & 0.193 \\
50/50 & 43 & 0.769 & 82.9 & 6.77 & 2872.0 & 0.103 \\
50/50 & 44 & 0.879 & 76.9 & 9.34 & 2858.4 & 0.141 \\
50/50 & 45 & 0.895 & 77.7 & 11.97 & 2839.8 & 0.187 \\
50/50 & 46 & 0.985 & 65.4 & 24.05 & 2554.1 & 0.310 \\
75/25 & 42 & 0.700 & 83.3 & 3.08 & 2994.3 & 0.057 \\
75/25 & 43 & 0.716 & 84.9 & 5.47 & 2963.9 & 0.087 \\
75/25 & 44 & 0.769 & 81.7 & 7.82 & 2819.1 & 0.117 \\
75/25 & 45 & 0.903 & 78.5 & 9.42 & 3036.7 & 0.160 \\
75/25 & 46 & 0.909 & 70.3 & 20.37 & 2602.8 & 0.276 \\
\bottomrule
\end{tabular}
\end{table}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.97\linewidth]{fig_block3_protocol.pdf}
  \caption{Block 3 pre-specified transferability protocol. Controller-side transfer is tested against a testcase-specific PI threshold; surrogate-side transfer is tested by full Stage A/B/C recalibration on target telemetry.}
  \label{fig:protocol}

{\footnotesize\itshape Schematic; not derived from a dataset.}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.97\linewidth]{fig_block3_adapter.pdf}
  \caption{Adapter-mediated transfer schematic. The frozen Block 2 hybrid policy is routed through a pre-specified actuator adapter $\mathcal{A}_k$ to each testcase's actuator interface; the controller-side verdict (against the $1.25\times$ PI threshold) is per-testcase, while full Stage A/B/C surrogate recalibration passes on all three.}
  \label{fig:adapter}

{\footnotesize\itshape Schematic; not derived from a dataset.}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.97\linewidth]{fig_block3_topology.pdf}
  \caption{Schematic (no data). Comparative HVAC topology of the source case and the three hydronic targets (source $\to$ distribution $\to$ zone). Transfer changes the heat source, distribution path, and actuator set, while the single-zone energy balance and the zone thermal capacitance $C_{\mathrm{zon}}$ are shared across the family.}
  \label{fig:topology}

{\footnotesize\itshape Schematic; not derived from a dataset.}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.84\linewidth]{final17_fig13_block3_controller_transfer_heatmap.pdf}
  \caption{Controller-transfer verdict heatmap. Residential hydronic cases fail the controller threshold; the commercial case passes the threshold but carries a separate energy caveat.}
  \label{fig:heatmap}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak block3\_\allowbreak transfer\_\allowbreak matrix.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.80\linewidth]{fig_block3_controller_bar.pdf}
  \caption{Controller-side transfer: frozen-hybrid $m_s^{\mathrm{RL}}$ against the PI baseline $m_s^{\mathrm{PI}}$ and the pre-specified threshold $\tau_k=1.25\,m_s^{\mathrm{PI}}$ (dashed). The two residential cases exceed the threshold (FAIL); the commercial case is below it (PASS, with the separate energy caveat).}
  \label{fig:controller_bar}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak block3\_\allowbreak transfer\_\allowbreak matrix.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.92\linewidth]{fig_block3_regime_progression.pdf}
  \caption{Primary-testcase surrogate-fidelity progression across recalibration regimes. Temperature and power fidelity improve monotonically toward full Stage A/B/C, while the frozen controller's live $m_s$ is invariant by manifest scope.}
  \label{fig:regime_progression}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak block3\_\allowbreak bestest\_\allowbreak hydronic\_\allowbreak heat\_\allowbreak pump\_\allowbreak transfer\_\allowbreak summary.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.84\linewidth]{final17_fig15_full_stage_transfer_rmse_improvement.pdf}
  \caption{Full Stage A/B/C transfer RMSE improvement on the three hydronic-family target testcases.}
  \label{fig:stage_abc_gain}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak block3\_\allowbreak transfer\_\allowbreak matrix.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.82\linewidth]{final_eng_fig12_czon_hypothesis_interval.pdf}
  \caption{$C_{\mathrm{zon}}$ hypothesis-interval diagnostic. The observed ratios fall inside the uniform hydronic-family hypothesis A ($1.7$--$2.2\times$) and outside the scale-dependent hypothesis B ($3$--$10\times$).}
  \label{fig:czon_hypothesis}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak block3\_\allowbreak transfer\_\allowbreak matrix.csv}}
\end{figure}

\begin{figure}[H]
  \centering
  \includegraphics[width=0.88\linewidth]{final17_fig17_hypothesis_closure_matrix.pdf}
  \caption{Hypothesis closure matrix: Block 3 supports surrogate-side transferability but falsifies deployment-ready frozen-controller transfer.}
  \label{fig:hypothesis_closure}

{\footnotesize\itshape Data: \texttt{reports/\allowbreak block3\_\allowbreak transfer\_\allowbreak matrix.csv}}
\end{figure}

\begin{table}[H]
\centering
\small
\caption{Pre-specified target testcases and actuator adapters (manifest \texttt{testcase\_candidates}).}
\label{tab:testcases}
\begin{tabularx}{\linewidth}{l l >{\raggedright\arraybackslash}X l}
\toprule
Role & Testcase & Structural difference vs \texttt{bestest\_air} & Adapter \\
\midrule
Primary & \texttt{bestest\_hydronic\_heat\_pump} & hydronic loop driven by a heat pump & \texttt{hydronic\_t\_supply\_v1} \\
Secondary & \texttt{bestest\_hydronic} & boiler/radiator hydronic distribution & \texttt{hydronic\_direct\_supply\_v1} \\
Stretch & \texttt{singlezone\_commercial\_hydronic} & order-of-magnitude larger commercial zone + hydronic valve & \texttt{commercial\_hydronic\_valve\_v1} \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Per-testcase actuator-adapter mapping (verified from \texttt{configs/block3\_actuator\_mapping\_*.yaml}). All adapters share $h=\mathrm{clip}((T^{\mathrm{sup}}_t-18)/17,0,1)$; setpoint overrides are in kelvin.}
\label{tab:adapters}
\begin{tabularx}{\linewidth}{l l >{\raggedright\arraybackslash}p{40mm} >{\raggedright\arraybackslash}X}
\toprule
Testcase & Primary override & Override formula & Auxiliary overrides \\
\midrule
\texttt{heat\_pump} & \texttt{oveTSet\_u} (K) & $288.15+9h$ (zone setpoint $15$--$24^\circ$C) & \texttt{oveHeaPumY\_u}, \texttt{ovePum\_u}, \texttt{oveFan\_u} from $h$ \\
\texttt{hydronic} & \texttt{oveTSetSup\_u} (K) & $T^{\mathrm{sup}}_t+273.15$ (direct supply) & \texttt{ovePum\_u} from $h$; fixed comfort-band context \\
\texttt{commercial} & \texttt{dh\_oveTSupSetHea\_u} (K) & $T^{\mathrm{sup}}_t+273.15$ (district supply) & heating valves + pump from $h$; fixed zone/air context \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Pre-specified recalibration regimes. The controller is frozen in every regime.}
\label{tab:regimes}
\begin{tabular}{lll}
\toprule
Regime & Surrogate action & Controller action \\
\midrule
none & frozen \texttt{bestest\_air} surrogate recipe & frozen Block 2 hybrid controller \\
partial & Stage C residual-head recalibration only & frozen Block 2 hybrid controller \\
full & Stage A + Stage B + Stage C on target telemetry & frozen Block 2 hybrid controller \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Testcase architecture and identified physics. $C_{\mathrm{zon}}$ in $10^5$~J/K; equivalent mass $=C_{\mathrm{zon}}/c_{p,\mathrm{air}}$; mean delivered power from the Stage-C telemetry.}
\label{tab:physics}
\begin{tabularx}{\linewidth}{l l r r r >{\raggedright\arraybackslash}X}
\toprule
Testcase & Heat source & $C_{\mathrm{zon}}$ & eq.\ mass (kg) & mean power (W) & Thermal regime \\
\midrule
\texttt{bestest\_air} (source) & air supply & 4.413 & 439 & --- & reference \\
\midrule
hydronic heat pump & heat pump & 8.348 & 831 & 2,778 & conduction-dominated \\
hydronic (boiler) & boiler/radiator & 8.623 & 858 & 679 & slow hydronic \\
commercial hydronic & district + AHU & 8.426 & 838 & 76,860 & ventilation/AHU-dominated \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Primary-testcase per-regime detail. $m_s$ is invariant across rows because the controller is frozen by manifest scope; only surrogate fidelity changes (data: roadmap Section 15).}
\label{tab:primary}
\begin{tabularx}{\linewidth}{>{\raggedright\arraybackslash}p{42mm}rrr>{\raggedright\arraybackslash}X}
\toprule
Regime / artifact & RMSE$_T$ ($^\circ$C) & Power MAE (W) & $m_s^{\mathrm{RL}}$ & Status \\
\midrule
PI baseline (yearly) & -- & -- & 0.464 & reference \\
none: frozen controller & -- & -- & 0.665 & control FAIL \\
partial: Stage C top-5\% & 1.006 & 2336 & 0.665 & diagnostic \\
partial: all-rows power head & 0.977 & 1765 & 0.665 & diagnostic (power) \\
partial: all-rows heads & 0.781 & 1768 & 0.665 & surrogate cond.\ pass \\
full: Stage A/B/C & 0.565 & 1767 & 0.665 & surrogate PASS, ctrl FAIL \\
\bottomrule
\end{tabularx}
\end{table}

\begin{table}[H]
\centering
\small
\caption{$C_{\mathrm{zon}}$ re-identification across the \texttt{bestest\_air} baseline and the three hydronic testcases (data: roadmap Section 15).}
\label{tab:czon}
\begin{tabular}{lrr}
\toprule
Testcase & $C_{\mathrm{zon}}$ (J/K) & $\rho_C$ vs \texttt{bestest\_air} \\
\midrule
\texttt{bestest\_air} (Block 1) & 4.413$\times10^5$ & 1.000 (baseline) \\
hydronic heat pump & 8.348$\times10^5$ & 1.892 \\
hydronic (boiler) & 8.623$\times10^5$ & 1.954 \\
commercial hydronic & 8.426$\times10^5$ & 1.909 \\
\midrule
hydronic-family mean $\pm$ std & --- & 1.918 $\pm$ 0.032 \\
\bottomrule
\end{tabular}
\end{table}

\begin{table}[H]
\centering
\small
\caption{Stretch-testcase pre-specified predictions versus observed outcomes (manifest \texttt{stretch\_testcase\_predictions}).}
\label{tab:predictions}
\begin{tabularx}{\linewidth}{>{\raggedright\arraybackslash}X l l l l}
\toprule
Prediction & Pre-reg.\ & A-priori & Observed & Verdict \\
\midrule
mode=none controller verdict & FAIL & 0.80 & threshold PASS & FALSIFIED \\
full surrogate RMSE gain & $[50,90]\%$ & 0.70 & 87.8\% & CONFIRMED \\
$C_{\mathrm{zon}}$ hyp.\ A (uniform) & $[1.7,2.2]\times$ & 0.35 & 1.91$\times$ & CONFIRMED \\
$C_{\mathrm{zon}}$ hyp.\ B (scale-dep.) & $[3,10]\times$ & 0.50 & 1.91$\times$ & FALSIFIED \\
$C_{\mathrm{zon}}$ hyp.\ C (failure) & non-convergence & 0.15 & converged (N=3) & FALSIFIED \\
\bottomrule
\end{tabularx}
\end{table}

\end{document}
