\documentclass[11pt,a4paper]{article}

\usepackage[T1]{fontenc}
\usepackage[utf8]{inputenc}
\usepackage{lmodern}
\usepackage[margin=2.0cm]{geometry}
\usepackage{microtype}
\usepackage{booktabs}
\usepackage{longtable}
\usepackage{array}
\usepackage{ragged2e}
\usepackage{xcolor}
\usepackage{hyperref}
\usepackage{siunitx}

\hypersetup{colorlinks=true, linkcolor=blue!60!black, citecolor=blue!60!black,
            urlcolor=blue!50!black}

% Make long table cells wrap on word boundaries.
\renewcommand{\arraystretch}{1.1}
\newcolumntype{L}[1]{>{\RaggedRight\arraybackslash}p{#1}}

\title{Supplementary Material \\[0.3em]
       \large When Predictive Surrogates Fail as RL Environments:
       A Calibrated Physical Twin as Soft Regularizer for HVAC Control}
\author{Almaz Sapargali}
\date{\today}

\begin{document}
\maketitle

\section*{Overview}

This document contains the eleven supplementary tables (S1--S11)
referenced in the main manuscript. They cover the Hou-and-Evins
\emph{Reporting Level 3} requirements for surrogate-development
disclosure: sample generation and sizing, preprocessing, feature
significance, input independence, split representativeness, scaling,
training hyperparameters, architecture justification, targeted
sensitivity, and replicative/predictive validity.

Each table is reproduced verbatim from the corresponding CSV in
\texttt{paper/supplementary/}. All numerical values are taken without
modification from the Block~1, Block~2, and Block~3 evaluation
pipelines. Compliance status against the seventeen Reporting-Level-3
items is summarised after the tables.

\tableofcontents

\section*{Table S1:  Sample-generation provenance.}
Origin, parameter ranges, and physical justification of each transition corpus.

\begin{small}
\begin{longtable}{L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm}}
\caption{Table S1.  Sample-generation provenance.\label{tab:S1}}\\
\toprule
\textbf{dataset\_id} & \textbf{source\_file} & \textbf{rows} & \textbf{episodes\_or\_groups} & \textbf{step\_sec} & \textbf{controller\_or\_policy\_mix} & \textbf{season\_or\_scenario\_mix} & \textbf{t\_zone\_min\_c} & \textbf{t\_zone\_max\_c} & \textbf{t\_amb\_min\_c} & \textbf{t\_amb\_max\_c} & \textbf{power\_min\_w} & \textbf{power\_max\_w} & \textbf{intended\_role} & \textbf{article\_status} \\
\midrule
\endfirsthead
\multicolumn{15}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{dataset\_id} & \textbf{source\_file} & \textbf{rows} & \textbf{episodes\_or\_groups} & \textbf{step\_sec} & \textbf{controller\_or\_policy\_mix} & \textbf{season\_or\_scenario\_mix} & \textbf{t\_zone\_min\_c} & \textbf{t\_zone\_max\_c} & \textbf{t\_amb\_min\_c} & \textbf{t\_amb\_max\_c} & \textbf{power\_min\_w} & \textbf{power\_max\_w} & \textbf{intended\_role} & \textbf{article\_status} \\
\midrule
\endhead
\midrule
\multicolumn{15}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
v3\_hourly\_direct\_tsup & data\textbackslash\{\}surrogate\_v2\textbackslash\{\}boptest\_v2\_tsupply.csv & 51200 & 16 & 3600 & cool,heat,mixed,random & autumn,spring,summer,winter & 8.5801 & 38.828 & -24.4 & 35.0 & 0.0 & 1551.63 & broad seasonal direct-TSup control surrogate training corpus & control-oriented base corpus \\
v35\_prepared\_15min\_bootstrap & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & 10744 & 8 & 900 & hdrl,thermostatic & peak\_heat\_window,typical\_heat\_window & 17.88169778456745 & 28.96642213326936 & -24.40000000000001 & 17.19999999999999 & 2.994563718863852 & 5246.176290027827 & 15-minute closed-loop bootstrap dataset for initial rollout-oriented calibration & controller-biased bootstrap corpus \\
v35\_collected\_15min\_exploration & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_collected.csv & 48384 & 24 & 900 & cool,heat,mixed,pulse,random,thermostatic\_noise & autumn,spring,summer,winter & 13.212587836298951 & 33.786322328583424 & -24.400000000000006 & 34.39999999999998 & 0.6479071706197237 & 921.9871868498917 & broader 15-minute exploration dataset for transfer-stability analysis & exploratory robustness corpus \\
\end{longtable}
\end{small}

\section*{Table S2:  Sample-size justification.}
Numerical evidence for the chosen corpus sizes including learning-curve checks.

\begin{small}
\begin{longtable}{L{1.50cm} L{1.50cm} L{1.50cm} L{1.50cm} L{1.50cm} L{1.50cm} L{1.50cm} L{1.50cm} L{1.50cm} L{1.50cm} L{1.50cm}}
\caption{Table S2.  Sample-size justification.\label{tab:S2}}\\
\toprule
\textbf{dataset\_id} & \textbf{rows} & \textbf{episodes\_or\_groups} & \textbf{step\_sec} & \textbf{new\_boptest\_collection\_minutes} & \textbf{primary\_metric\_name} & \textbf{primary\_metric\_value} & \textbf{secondary\_metric\_name} & \textbf{secondary\_metric\_value} & \textbf{decision} & \textbf{justification} \\
\midrule
\endfirsthead
\multicolumn{11}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{dataset\_id} & \textbf{rows} & \textbf{episodes\_or\_groups} & \textbf{step\_sec} & \textbf{new\_boptest\_collection\_minutes} & \textbf{primary\_metric\_name} & \textbf{primary\_metric\_value} & \textbf{secondary\_metric\_name} & \textbf{secondary\_metric\_value} & \textbf{decision} & \textbf{justification} \\
\midrule
\endhead
\midrule
\multicolumn{11}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
v3\_hourly\_direct\_tsup & 51200 & 16 & 3600 &  & thermostatic\_m\_s\_mean & 0.08359636898225084 & thermostatic\_energy\_kwh\_mean & 345.2332391136738 & retain & Broadest seasonal-policy coverage and strongest pure-control baseline; retained as the control-oriented surrogate corpus. \\
v35\_prepared\_15min\_bootstrap & 10744 & 8 & 900 & 0.0 & calibrated\_rollout\_24h\_rmse\_c & 0.64407034617221 & calibrated\_inverse\_rmse\_c & 0.2318961173295974 & retain & Smallest 15-minute corpus that already supports explicit C\_zon identification and the canonical calibrated v3.5 backend without additional live collection cost. \\
collected\_15min\_exploration & 48384 & 24 & 900 & 17.181544331709542 & h4\_rmse\_c & 1.1145992687408475 & h4\_false\_safe\_pct & 3.8445638693675073 & reject\_as\_canonical & Much larger 15-minute corpus required new BOPTEST collection time, but still underperformed the prepared bootstrap corpus on rollout-safety metrics. \\
collected\_15min\_focus & 24192 & 12 & 900 & 9.483321352799733 & h4\_rmse\_c & 0.9210515043790765 & h4\_false\_safe\_pct & 5.342667649226234 & reject\_as\_canonical & More targeted heating-focused recollection reduced cost relative to the full collected corpus, but still did not beat the prepared bootstrap corpus on 1-hour safety fidelity. \\
\end{longtable}
\end{small}

\section*{Table S3:  Stage A telemetry preprocessing.}
Latency compensation, bias removal, normalisation, denoise, and causal delta.

\begin{small}
\begin{longtable}{L{3.30cm} L{3.30cm} L{3.30cm} L{3.30cm} L{3.30cm}}
\caption{Table S3.  Stage A telemetry preprocessing.\label{tab:S3}}\\
\toprule
\textbf{stage\_a\_operation} & \textbf{implementation} & \textbf{parameter\_or\_rule} & \textbf{selection\_criterion} & \textbf{purpose} \\
\midrule
\endfirsthead
\multicolumn{5}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{stage\_a\_operation} & \textbf{implementation} & \textbf{parameter\_or\_rule} & \textbf{selection\_criterion} & \textbf{purpose} \\
\midrule
\endhead
\midrule
\multicolumn{5}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
latency compensation search & \_undo\_delay\_array over candidate lags & lag in [0, max\_latency\_search] & choose lag minimizing surrogate one-step RMSE against observed next-step temperature & undo thermostat/telemetry delay before calibration \\
temperature bias removal & median residual offset subtraction & bias\_est = median(t\_obs\_next - t\_pred) & center residual distribution before Stage B/C calibration & avoid fitting static sensor bias as building physics \\
power affine normalization & least-squares fit p\_obs $\textbackslash{}approx$ scale * p\_pred + bias & scale\_est, bias\_p\_est from linear solve & reduce power-channel mismatch before nonlinear head refinement & separate systematic meter scaling from dynamic error \\
rolling denoise & rolling median + exponential moving average & smooth\_window = 5 & suppress high-frequency telemetry noise without changing regime identity & stabilize downstream inverse calibration \\
causal delta recomputation & delta\_t = t\_zone\_next - t\_zone after preprocessing & derived from corrected current and next temperature & preserve state-transition consistency after artifact correction & avoid propagating artifact-driven temperature-history features \\
\end{longtable}
\end{small}

\section*{Table S4:  Feature significance.}
Per-feature retention rationale with quantitative selection criteria.

\begin{small}
\begin{longtable}{L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm} L{1.03cm}}
\caption{Table S4.  Feature significance.\label{tab:S4}}\\
\toprule
\textbf{variant} & \textbf{obs\_ablation} & \textbf{delta\_feature\_mode} & \textbf{power\_feature\_mode} & \textbf{t\_zone\_feature\_mode} & \textbf{peak\_m\_s} & \textbf{typical\_m\_s} & \textbf{peak\_violation\_pct} & \textbf{typical\_violation\_pct} & \textbf{peak\_first\_divergence\_step} & \textbf{typical\_first\_divergence\_step} & \textbf{peak\_action\_gap\_norm} & \textbf{typical\_action\_gap\_norm} & \textbf{peak\_top\_feature} & \textbf{typical\_top\_feature} & \textbf{decision} \\
\midrule
\endfirsthead
\multicolumn{16}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{variant} & \textbf{obs\_ablation} & \textbf{delta\_feature\_mode} & \textbf{power\_feature\_mode} & \textbf{t\_zone\_feature\_mode} & \textbf{peak\_m\_s} & \textbf{typical\_m\_s} & \textbf{peak\_violation\_pct} & \textbf{typical\_violation\_pct} & \textbf{peak\_first\_divergence\_step} & \textbf{typical\_first\_divergence\_step} & \textbf{peak\_action\_gap\_norm} & \textbf{typical\_action\_gap\_norm} & \textbf{peak\_top\_feature} & \textbf{typical\_top\_feature} & \textbf{decision} \\
\midrule
\endhead
\midrule
\multicolumn{16}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
with\_power\_raw & none & raw & raw & raw & 1.269802648634541 & 1.2900910829186416 & 83.48214285714286 & 85.86309523809523 & 1 & 1 & 2.0 & 2.0 & p\_total\_norm & p\_total\_norm & reference-only \\
no\_power & no\_power & raw & raw & raw & 1.2814149613989985 & 1.2895471095148812 & 83.70535714285714 & 85.86309523809523 & 1 & 1 & 2.0 & 2.0 & delta\_t\_zone\_norm & delta\_t\_zone\_norm & rejected \\
no\_delta\_t & no\_delta\_t & raw & raw & raw & 1.0360754018760974 & 1.1207874007253746 & 74.62797619047619 & 82.58928571428571 & 1 & 1 & 2.00123268987481 & 2.0 & p\_total\_norm & p\_total\_norm & retained-as-direction \\
no\_power\_no\_delta\_t & no\_power\_no\_delta\_t & raw & raw & raw & 1.0622488277531337 & 1.1230747451230931 & 76.86011904761905 & 83.18452380952381 & 1 & 1 & 2.0 & 2.0 & t\_zone\_norm & t\_zone\_norm & rejected \\
no\_prev\_action & no\_prev\_action & raw & raw & raw & 1.258779696165528 & 1.2798514744545653 & 83.85416666666666 & 86.75595238095238 & 1 & 1 & 2.0 & 2.0 & p\_total\_norm & p\_total\_norm & rejected \\
no\_temp\_history & no\_temp\_history & raw & raw & raw & 1.0847824609265608 & 1.1485028224599 & 76.78571428571429 & 82.88690476190477 & 1 & 1 & 2.0027677171413827 & 2.0007400216194724 & p\_total\_norm & p\_total\_norm & rejected \\
causal\_smooth & none & causal\_smooth & raw & raw & 1.1287887697541783 & 1.1869338148428052 & 80.20833333333334 & 85.9375 & 1 & 1 & 2.0 & 2.0 & p\_total\_norm & p\_total\_norm & rejected \\
no\_delta\_t\_powerlog & no\_delta\_t & raw & clipped\_log & raw & 1.0899852412341824 & 1.1195575273275042 & 81.17559523809523 & 84.15178571428571 & 1 & 1 & 2.0 & 2.000005368396317 & t\_zone\_norm & t\_zone\_norm & retained-intermediate \\
no\_delta\_t\_powerlog\_tzone & no\_delta\_t & raw & clipped\_log & comfort\_centered & 1.046450541612129 & 1.1019814764225575 & 77.08333333333334 & 82.36607142857143 & 1 & 1 & 2.0 & 2.0141635596351484 & t\_zone\_norm & t\_zone\_norm & retained-diagnostic \\
\end{longtable}
\end{small}

\section*{Table S5:  Input independence.}
Pearson and mutual-information independence checks across input channels.

\begin{small}
\begin{longtable}{L{2.06cm} L{2.06cm} L{2.06cm} L{2.06cm} L{2.06cm} L{2.06cm} L{2.06cm} L{2.06cm}}
\caption{Table S5.  Input independence.\label{tab:S5}}\\
\toprule
\textbf{feature\_i} & \textbf{feature\_j} & \textbf{pearson\_r} & \textbf{abs\_pearson\_r} & \textbf{normalized\_mutual\_info} & \textbf{n\_samples} & \textbf{source\_file} & \textbf{interpretation} \\
\midrule
\endfirsthead
\multicolumn{8}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{feature\_i} & \textbf{feature\_j} & \textbf{pearson\_r} & \textbf{abs\_pearson\_r} & \textbf{normalized\_mutual\_info} & \textbf{n\_samples} & \textbf{source\_file} & \textbf{interpretation} \\
\midrule
\endhead
\midrule
\multicolumn{8}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
t\_zone & t\_amb & -0.14513070212380655 & 0.14513070212380655 & 0.062354725899685666 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_zone & hour\_sin & -0.3633857830047388 & 0.3633857830047388 & 0.05804753664319777 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_zone & hour\_cos & -0.0029075796864029397 & 0.0029075796864029397 & 0.056213489918677195 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_zone & day\_sin & -0.14385882436029465 & 0.14385882436029465 & 0.05013567767428114 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_zone & day\_cos & 0.11199728742103762 & 0.11199728742103762 & 0.050914299627241 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_zone & prev\_action\_a0 & 0.13033108724292716 & 0.13033108724292716 & 0.11063037922439621 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_zone & prev\_action\_a1 & 0.1481779940541005 & 0.1481779940541005 & 0.047394987142151346 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_zone & power\_history\_proxy & 0.24463874984595135 & 0.24463874984595135 & 0.0510059537944852 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_zone & delta\_t\_history & -0.17908344379114244 & 0.17908344379114244 & 0.042423307333597636 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_amb & hour\_sin & -0.3075536006017538 & 0.3075536006017538 & 0.08396315182888181 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_amb & hour\_cos & -0.3656114451793563 & 0.3656114451793563 & 0.08431801810592908 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_amb & day\_sin & 0.024585699176605823 & 0.024585699176605823 & 0.22921344213089762 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_amb & day\_cos & 0.013184426544837684 & 0.013184426544837684 & 0.19518545153481692 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_amb & prev\_action\_a0 & -0.8005295659104322 & 0.8005295659104322 & 0.24779594253539688 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & moderate\_dependency\_expected\_from\_physics\_or\_time \\
t\_amb & prev\_action\_a1 & -0.057710407906264465 & 0.057710407906264465 & 0.12214472194546641 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
t\_amb & power\_history\_proxy & -0.638125673837222 & 0.638125673837222 & 0.22674067951240523 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & moderate\_dependency\_expected\_from\_physics\_or\_time \\
t\_amb & delta\_t\_history & 0.06085142314874052 & 0.06085142314874052 & 0.016020249825677974 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_sin & hour\_cos & -9.726246485875073e-05 & 9.726246485875073e-05 & 0.5734127001416336 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & moderate\_dependency\_expected\_from\_physics\_or\_time \\
hour\_sin & day\_sin & -0.012496678250250352 & 0.012496678250250352 & 0.001992655635647009 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_sin & day\_cos & 0.012387244067789757 & 0.012387244067789757 & 0.007358656589958673 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_sin & prev\_action\_a0 & 0.47594327655800767 & 0.47594327655800767 & 0.091258177698632 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_sin & prev\_action\_a1 & -0.04595594325102461 & 0.04595594325102461 & 0.03462274859004264 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_sin & power\_history\_proxy & 0.42765746057276893 & 0.42765746057276893 & 0.08464716879993912 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_sin & delta\_t\_history & 0.002493239839402542 & 0.002493239839402542 & 0.031321519062649426 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_cos & day\_sin & 0.0008107061367564552 & 0.0008107061367564552 & 0.001847028058750876 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_cos & day\_cos & -0.0008478628403947587 & 0.0008478628403947587 & 0.00876112486362429 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_cos & prev\_action\_a0 & 0.5485508226920311 & 0.5485508226920311 & 0.11981122924806059 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_cos & prev\_action\_a1 & -0.22187703800857933 & 0.22187703800857933 & 0.042852746004692334 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_cos & power\_history\_proxy & 0.25145826204637955 & 0.25145826204637955 & 0.06632595376636663 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
hour\_cos & delta\_t\_history & -0.0748145754637328 & 0.0748145754637328 & 0.037255660276012556 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
day\_sin & day\_cos & -0.9857151177566247 & 0.9857151177566247 & 0.7608330716328896 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & high\_dependency\_review\_required \\
day\_sin & prev\_action\_a0 & 0.061437136417553356 & 0.061437136417553356 & 0.05920634841090106 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
day\_sin & prev\_action\_a1 & 0.00871716993383087 & 0.00871716993383087 & 0.046206319735522895 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
day\_sin & power\_history\_proxy & 0.05218095277377997 & 0.05218095277377997 & 0.08890506176759941 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
day\_sin & delta\_t\_history & 0.002684185255163041 & 0.002684185255163041 & 0.01894953960210919 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
day\_cos & prev\_action\_a0 & -0.07642267373096458 & 0.07642267373096458 & 0.054639715487943157 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
day\_cos & prev\_action\_a1 & -0.02245908931409531 & 0.02245908931409531 & 0.04161627168097378 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
day\_cos & power\_history\_proxy & -0.06929017194900049 & 0.06929017194900049 & 0.06879944907584089 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
day\_cos & delta\_t\_history & -0.002730305666116105 & 0.002730305666116105 & 0.020306025770672656 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
prev\_action\_a0 & prev\_action\_a1 & -0.11254131048809551 & 0.11254131048809551 & 0.08289234763037623 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
prev\_action\_a0 & power\_history\_proxy & 0.7437088684650931 & 0.7437088684650931 & 0.3228436000291398 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & moderate\_dependency\_expected\_from\_physics\_or\_time \\
prev\_action\_a0 & delta\_t\_history & -0.1383599349888946 & 0.1383599349888946 & 0.02542215265366905 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
prev\_action\_a1 & power\_history\_proxy & 0.3881301312121013 & 0.3881301312121013 & 0.09483256333434686 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
prev\_action\_a1 & delta\_t\_history & 0.026586960026078292 & 0.026586960026078292 & 0.013948297432888434 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
power\_history\_proxy & delta\_t\_history & -0.09333818820645873 & 0.09333818820645873 & 0.02479610744664058 & 10744 & data/block\_1\_2\_surrogate\_rmse/boptest\_block12\_15min\_prepared.csv & low\_to\_moderate\_dependency \\
\end{longtable}
\end{small}

\section*{Table S6:  Train/validation/test split representativeness.}
Distributional checks between corpus partitions.

\begin{small}
\begin{longtable}{L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm}}
\caption{Table S6.  Train/validation/test split representativeness.\label{tab:S6}}\\
\toprule
\textbf{pipeline} & \textbf{split\_mode} & \textbf{train\_rows} & \textbf{val\_rows} & \textbf{test\_definition} & \textbf{train\_group\_coverage} & \textbf{val\_group\_coverage} & \textbf{train\_season\_values} & \textbf{val\_season\_values} & \textbf{train\_policy\_values} & \textbf{val\_policy\_values} & \textbf{representativeness\_assessment} & \textbf{assessment\_note} \\
\midrule
\endfirsthead
\multicolumn{13}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{pipeline} & \textbf{split\_mode} & \textbf{train\_rows} & \textbf{val\_rows} & \textbf{test\_definition} & \textbf{train\_group\_coverage} & \textbf{val\_group\_coverage} & \textbf{train\_season\_values} & \textbf{val\_season\_values} & \textbf{train\_policy\_values} & \textbf{val\_policy\_values} & \textbf{representativeness\_assessment} & \textbf{assessment\_note} \\
\midrule
\endhead
\midrule
\multicolumn{13}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
v3\_hourly\_control\_backbone & row\_index\_contiguous\_80\_20 & 40960.0 & 10240.0 & external 15-minute BOPTEST benchmark scenarios & 13.0 & 4.0 & autumn,spring,summer,winter & autumn & cool,heat,mixed,random & cool,heat,mixed,random & limited & Validation keeps all control policies but only covers the tail of the ordered corpus (autumn-only by season), so final claims rely on external BOPTEST benchmarks, not this split alone. \\
v35\_inverse\_canonical\_power\_head\_only & episode\_id\_80\_20\_plus\_excitation\_subselection & 8058.0 & 2686.0 & prepared rollout validation plus live thermostatic BOPTEST transfer benchmark & 6.0 & 2.0 & peak\_heat\_window,typical\_heat\_window & peak\_heat\_window,typical\_heat\_window & hdrl,thermostatic & thermostatic & moderate & Both heating scenarios are present in train and val; val is smaller and thermostatic-only, but the final branch is still tested downstream on live BOPTEST transfer. \\
hybrid\_thermostatic\_downstream & no\_internal\_dataset\_split &  &  & two unseen live BOPTEST heating scenarios: peak\_heat\_window and typical\_heat\_window &  &  &  &  &  &  & external\_tested & Downstream control claims are based on explicit out-of-training BOPTEST evaluation rather than a held-out supervised split, which is the more relevant test for controller utility. \\
\end{longtable}
\end{small}

\section*{Table S7:  Per-channel scaling and reverse-scaling logic.}
Standardisation parameters reused at inference time.

\begin{small}
\begin{longtable}{L{2.75cm} L{2.75cm} L{2.75cm} L{2.75cm} L{2.75cm} L{2.75cm}}
\caption{Table S7.  Per-channel scaling and reverse-scaling logic.\label{tab:S7}}\\
\toprule
\textbf{variable} & \textbf{context} & \textbf{scaling\_method} & \textbf{parameters} & \textbf{source\_file} & \textbf{justification} \\
\midrule
\endfirsthead
\multicolumn{6}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{variable} & \textbf{context} & \textbf{scaling\_method} & \textbf{parameters} & \textbf{source\_file} & \textbf{justification} \\
\midrule
\endhead
\midrule
\multicolumn{6}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
surrogate\_t\_zone & v3/v3.5 surrogate input & affine min-max to [-1, 1] & min=15 C; max=35 C & surrogate/rc\_node\_v2.py; surrogate/rc\_node\_v35.py & Keeps the learned thermal state within the training support used by the direct-TSup surrogate. \\
surrogate\_t\_amb & v3/v3.5 surrogate input & affine min-max to [-1, 1] & min=-10 C; max=40 C & surrogate/rc\_node\_v2.py; surrogate/rc\_node\_v35.py & Normalizes outdoor-air temperature for the heat and power heads. \\
hour & v3/v3.5 surrogate input and TSup controller observation & cyclic sine/cosine & sin(2*pi*hour/24); cos(2*pi*hour/24) & surrogate/rc\_node\_v2.py; envs/tsup\_features.py & Avoids discontinuity between hour 23 and hour 0. \\
day & v3/v3.5 surrogate input and TSup controller observation & cyclic sine/cosine & sin(2*pi*day/365); cos(2*pi*day/365) & surrogate/rc\_node\_v2.py; envs/tsup\_features.py & Represents seasonal phase without an artificial year-end jump. \\
a0\_raw & direct supply-temperature action & native action domain & [-1, 1] maps to 18..35 C supply temperature & envs/tsup\_features.py & Preserves the PPO action coordinate while keeping physical supply-temperature bounds explicit. \\
a1\_raw & direct fan action & native action domain & [-1, 1] maps to 0..1 fan command & envs/tsup\_features.py & Keeps fan modulation aligned with the controller action range. \\
p\_total & TSup controller observation, raw mode & affine min-max to [-1, 1] & min=0 W; max=5500 W & envs/tsup\_features.py & Raw power normalization for ablation baselines. \\
p\_total & canonical TSup controller observation & clipped log transform to [-1, 1] & clip at 2500 W; 2*log1p(p)/log1p(2500)-1 & envs/tsup\_features.py & Compresses high-power tails and improved transfer in the canonical hybrid branch. \\
delta\_t & TSup controller observation, raw mode & linear clipping & clip(delta\_t/5 C, -1, 1) & envs/tsup\_features.py & Baseline delta-temperature history encoding. \\
delta\_t & MORL 17D TSup-style observation & causal smooth tanh & clip to +/-1.5 C; tanh(delta/1.25) & envs/tsup\_features.py & Reduces action discontinuities from noisy short-step temperature changes. \\
controller\_t\_zone & TSup controller observation, raw mode & affine min-max to [-1, 1] & min=5 C; max=40 C & envs/tsup\_features.py & Wide physical range for controller-side temperature observation. \\
controller\_t\_zone & TSup controller observation, comfort-centered ablation & comfort-centered clipping & clip((T\_zone-22.5 C)/3 C, -1, 1) & envs/tsup\_features.py & Ablation tested a comfort-local coordinate, but canonical thermostatic hybrid uses raw mode. \\
power\_head\_output & v3 surrogate output & Softplus multiplied by P\_MAX & P\_MAX=5500 W & surrogate/rc\_node\_v2.py & Guarantees non-negative predicted HVAC power. \\
C\_zon & v3.5 physics backbone & positive reparameterization & softplus(log\_c\_zon)+c\_min; c\_min=5e4 J/K & surrogate/rc\_node\_v35.py & Constrains the identified thermal capacitance to physically meaningful positive values. \\
\end{longtable}
\end{small}

\section*{Table S8:  Training hyperparameters.}
Optimiser, learning rate, batch size, regularisation, and stopping criteria.

\begin{small}
\begin{longtable}{L{4.12cm} L{4.12cm} L{4.12cm} L{4.12cm}}
\caption{Table S8.  Training hyperparameters.\label{tab:S8}}\\
\toprule
\textbf{param} & \textbf{value} & \textbf{source\_file} & \textbf{justification} \\
\midrule
\endfirsthead
\multicolumn{4}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{param} & \textbf{value} & \textbf{source\_file} & \textbf{justification} \\
\midrule
\endhead
\midrule
\multicolumn{4}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
active\_v3\_training\_entrypoint & surrogate/train\_surrogate\_backbone.py & surrogate/train\_surrogate\_backbone.py & Canonical comfort-oriented direct-TSup v3 backbone training script currently present in active contour. \\
legacy\_train\_surrogate\_py & not present in active contour & surrogate/train\_surrogate.py & The former generic entrypoint is not part of the current active contour; v3 training is reported through train\_surrogate\_backbone.py. \\
epochs & 500 & surrogate/train\_surrogate\_backbone.py & Default CLI value; upper budget constrained by early stopping. \\
batch\_size & 256 & surrogate/train\_surrogate\_backbone.py & Default DataLoader batch size used for stable mini-batch estimates on the BOPTEST corpus. \\
learning\_rate & 1e-3 & surrogate/train\_surrogate\_backbone.py & Default AdamW learning rate for the v3 backbone. \\
hidden\_dim & 64 & surrogate/train\_surrogate\_backbone.py & Default hidden width used by RCNeuralODEv2 heat and power heads. \\
optimizer & AdamW & surrogate/train\_surrogate\_backbone.py & Weight-decayed Adam optimizer stabilizes the black-box residual heads without changing the physical inputs. \\
weight\_decay & 1e-4 & surrogate/train\_surrogate\_backbone.py & Explicit optimizer regularization in the canonical v3 training loop. \\
scheduler & CosineAnnealingLR(T\_max=epochs) & surrogate/train\_surrogate\_backbone.py & Smooth learning-rate decay over the configured epoch budget. \\
early\_stopping & patience=30; improvement\_threshold=1e-6 & surrogate/train\_surrogate\_backbone.py & Stops training when the selected validation metric no longer improves. \\
checkpoint\_metric & val\_loss default; rollout\_rmse optional & surrogate/train\_surrogate\_backbone.py & Default keeps one-step supervised fidelity; rollout\_rmse was added for rollout-aware selection when explicitly requested. \\
gradient\_clip\_norm & 1.0 & surrogate/train\_surrogate\_backbone.py & Limits unstable updates from multi-step rollout loss. \\
multi\_horizons & [2, 4] & surrogate/train\_surrogate\_backbone.py & Default short rollout horizons for one-step-plus-local-rollout training. \\
loss\_lambda\_temp & 1.0 & surrogate/train\_surrogate\_backbone.py & Primary temperature fidelity term. \\
loss\_lambda\_power & 0.1 & surrogate/train\_surrogate\_backbone.py & Power-head term is normalized by P\_MAX and weighted below the temperature term. \\
loss\_lambda\_multi & 0.5 & surrogate/train\_surrogate\_backbone.py & Balances local rollout consistency against one-step fit. \\
loss\_lambda\_physics & 0.05 & surrogate/train\_surrogate\_backbone.py & Penalizes implausibly large one-step temperature jumps. \\
\end{longtable}
\end{small}

\section*{Table S9:  Architecture justification.}
Layer widths, depths, activations, and ablation evidence.

\begin{small}
\begin{longtable}{L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm} L{1.10cm}}
\caption{Table S9.  Architecture justification.\label{tab:S9}}\\
\toprule
\textbf{variant} & \textbf{role} & \textbf{explicit\_physics} & \textbf{explicit\_c\_zon} & \textbf{block1\_temp\_alignment\_rmse\_c} & \textbf{block1\_rollout\_24h\_rmse\_c} & \textbf{peak\_control\_m\_s} & \textbf{typical\_control\_m\_s} & \textbf{peak\_energy\_kwh} & \textbf{typical\_energy\_kwh} & \textbf{peak\_transfer\_temp\_rmse\_c} & \textbf{typical\_transfer\_temp\_rmse\_c} & \textbf{peak\_first\_divergence\_step} & \textbf{typical\_first\_divergence\_step} & \textbf{article\_position} \\
\midrule
\endfirsthead
\multicolumn{15}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{variant} & \textbf{role} & \textbf{explicit\_physics} & \textbf{explicit\_c\_zon} & \textbf{block1\_temp\_alignment\_rmse\_c} & \textbf{block1\_rollout\_24h\_rmse\_c} & \textbf{peak\_control\_m\_s} & \textbf{typical\_control\_m\_s} & \textbf{peak\_energy\_kwh} & \textbf{typical\_energy\_kwh} & \textbf{peak\_transfer\_temp\_rmse\_c} & \textbf{typical\_transfer\_temp\_rmse\_c} & \textbf{peak\_first\_divergence\_step} & \textbf{typical\_first\_divergence\_step} & \textbf{article\_position} \\
\midrule
\endhead
\midrule
\multicolumn{15}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
v3 & control-oriented direct-TSup surrogate & no & no &  &  & 0.0725414745675612 & 0.0946512633969405 & 322.1923954821765 & 368.27408274517103 & 0.8941642013732883 & 0.7447362867475804 & 1 & 1 & best pure control baseline \\
v35\_calibrated & physics-oriented calibrated twin & yes & yes & 0.2318961173295974 & 0.64407034617221 & 1.046450541612129 & 1.1019814764225575 & 556.1857282985895 & 580.5092169390758 & 4.3199246804867295 & 4.401375481286122 & 1 & 1 & best physical baseline, poor control surrogate \\
hybrid\_l010 & v3 dynamics regularized by calibrated v3.5 & partial & regularizer-only &  &  & 0.0866490367949334 & 0.0410662616735334 & 305.2760616596851 & 352.80317330491005 & 0.6327132760235985 & 0.6118410034605274 & 1 & 16 & best verified compromise \\
\end{longtable}
\end{small}

\section*{Table S10:  Targeted sensitivity analysis.}
Per-hyperparameter sweep results, lambda-temp scan included.

\begin{small}
\begin{longtable}{L{2.75cm} L{2.75cm} L{2.75cm} L{2.75cm} L{2.75cm} L{2.75cm}}
\caption{Table S10.  Targeted sensitivity analysis.\label{tab:S10}}\\
\toprule
\textbf{sensitivity\_axis} & \textbf{tested\_values} & \textbf{selection\_metric} & \textbf{winner} & \textbf{numerical\_reason} & \textbf{positioning} \\
\midrule
\endfirsthead
\multicolumn{6}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{sensitivity\_axis} & \textbf{tested\_values} & \textbf{selection\_metric} & \textbf{winner} & \textbf{numerical\_reason} & \textbf{positioning} \\
\midrule
\endhead
\midrule
\multicolumn{6}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
observation\_ablation & none,no\_power,no\_delta\_t,no\_power\_no\_delta\_t,no\_prev\_action,no\_temp\_history & thermostatic transfer/control stability & no\_delta\_t & Best direct v3.5 diagnostic row was no\_delta\_t with peak m\_s=1.0361 and typical m\_s=1.1208. & targeted\_sensitivity\_analysis \\
feature\_encoding & raw,causal\_smooth,clipped\_log,comfort\_centered & reduced transfer-gap without reopening full model search & power=clipped\_log,t\_zone=raw,delta=removed & Encoding tests were evaluated through direct v3.5 transfer diagnostics and then reused in the canonical hybrid branch instead of running a global architecture search. & targeted\_sensitivity\_analysis \\
hybrid\_lambda\_temp\_disagree & 0.05,0.10,0.15 & mean thermostatic m\_s across peak/typical & l010 & lambda 0.010 achieved the best mean m\_s among the tested values (0.0639). & targeted\_sensitivity\_analysis \\
\end{longtable}
\end{small}

\section*{Table S11:  Replicative and predictive validity.}
One-step and multi-horizon rollout RMSE across all variants.

\begin{small}
\begin{longtable}{L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm} L{1.27cm}}
\caption{Table S11.  Replicative and predictive validity.\label{tab:S11}}\\
\toprule
\textbf{model} & \textbf{horizon} & \textbf{horizon\_steps\_15min} & \textbf{RMSE\_T} & \textbf{MAE\_T} & \textbf{R2\_T} & \textbf{RMSE\_P} & \textbf{MAE\_P} & \textbf{n\_windows} & \textbf{n\_power\_steps} & \textbf{lambda\_temp\_disagree} & \textbf{lambda\_power\_disagree} & \textbf{source\_note} \\
\midrule
\endfirsthead
\multicolumn{13}{l}{\itshape (continued from previous page)}\\
\toprule
\textbf{model} & \textbf{horizon} & \textbf{horizon\_steps\_15min} & \textbf{RMSE\_T} & \textbf{MAE\_T} & \textbf{R2\_T} & \textbf{RMSE\_P} & \textbf{MAE\_P} & \textbf{n\_windows} & \textbf{n\_power\_steps} & \textbf{lambda\_temp\_disagree} & \textbf{lambda\_power\_disagree} & \textbf{source\_note} \\
\midrule
\endhead
\midrule
\multicolumn{13}{r}{\itshape (continued on next page)}\\
\endfoot
\bottomrule
\endlastfoot
v3 & 1h & 4 & 1.4709810018539429 & 1.2004718780517578 & -0.9824447164760735 & 1227.559326171875 & 815.4730224609375 & 10712 & 42848 &  &  & direct-TSup v3 primary dynamics \\
v3 & 4h & 16 & 1.5785892009735107 & 1.2736707925796509 & -1.303279318547117 & 1218.20458984375 & 814.4027099609375 & 10616 & 169856 &  &  & direct-TSup v3 primary dynamics \\
v3 & 8h & 32 & 1.5792924165725708 & 1.2736321687698364 & -1.354566670622206 & 1201.72314453125 & 807.1172485351562 & 10488 & 335616 &  &  & direct-TSup v3 primary dynamics \\
v3 & 24h & 96 & 1.557518482208252 & 1.2577065229415894 & -1.4114033281552683 & 1187.580810546875 & 805.0213623046875 & 9976 & 957696 &  &  & direct-TSup v3 primary dynamics \\
v3.5\_calibrated & 1h & 4 & 0.32133665680885315 & 0.21972621977329254 & 0.9053964371912081 & 688.7836303710938 & 480.675048828125 & 10712 & 42848 &  &  & calibrated v3.5 physical backbone and power head \\
v3.5\_calibrated & 4h & 16 & 0.575187087059021 & 0.42374229431152344 & 0.6942076777042934 & 679.7848510742188 & 475.27581787109375 & 10616 & 169856 &  &  & calibrated v3.5 physical backbone and power head \\
v3.5\_calibrated & 8h & 32 & 0.6377658843994141 & 0.4760308265686035 & 0.6160201556724638 & 664.6846923828125 & 468.0131530761719 & 10488 & 335616 &  &  & calibrated v3.5 physical backbone and power head \\
v3.5\_calibrated & 24h & 96 & 0.6441305875778198 & 0.48173820972442627 & 0.5875690543759058 & 648.2194213867188 & 462.5470275878906 & 9976 & 957696 &  &  & calibrated v3.5 physical backbone and power head \\
hybrid\_l010 & 1h & 4 & 1.4709810018539429 & 1.2004718780517578 & -0.9824447164760735 & 1227.559326171875 & 815.4730224609375 & 10712 & 42848 & 0.10 & 5e-5 & v3 primary rollout dynamics; calibrated v3.5 disagreement regularizer used during control training \\
hybrid\_l010 & 4h & 16 & 1.5785892009735107 & 1.2736707925796509 & -1.303279318547117 & 1218.20458984375 & 814.4027099609375 & 10616 & 169856 & 0.10 & 5e-5 & v3 primary rollout dynamics; calibrated v3.5 disagreement regularizer used during control training \\
hybrid\_l010 & 8h & 32 & 1.5792924165725708 & 1.2736321687698364 & -1.354566670622206 & 1201.72314453125 & 807.1172485351562 & 10488 & 335616 & 0.10 & 5e-5 & v3 primary rollout dynamics; calibrated v3.5 disagreement regularizer used during control training \\
hybrid\_l010 & 24h & 96 & 1.557518482208252 & 1.2577065229415894 & -1.4114033281552683 & 1187.580810546875 & 805.0213623046875 & 9976 & 957696 & 0.10 & 5e-5 & v3 primary rollout dynamics; calibrated v3.5 disagreement regularizer used during control training \\
v3\_15min\_matched & 1h & 4 & 0.8745673276257631 & 0.7100585561987967 &  &  &  & 10720 &  &  &  & corpus-matched v3 (Tactic B reviewer mitigation): same v3 architecture trained on 10744 15-min transitions; temperature-only \\
v3\_15min\_matched & 4h & 16 & 0.8735689528694857 & 0.7098819703373948 &  &  &  & 10624 &  &  &  & corpus-matched v3 (Tactic B reviewer mitigation): same v3 architecture trained on 10744 15-min transitions; temperature-only \\
v3\_15min\_matched & 8h & 32 & 0.8730632013697223 & 0.7097691358951713 &  &  &  & 10496 &  &  &  & corpus-matched v3 (Tactic B reviewer mitigation): same v3 architecture trained on 10744 15-min transitions; temperature-only \\
v3\_15min\_matched & 24h & 96 & 0.8761156751667185 & 0.7123976015768552 &  &  &  & 9984 &  &  &  & corpus-matched v3 (Tactic B reviewer mitigation): same v3 architecture trained on 10744 15-min transitions; temperature-only \\
raw\_v35 & 1h & 4 & 1.4908158757481413 & 1.235866623571486 &  &  &  & 10720 &  &  &  & raw v3.5 physical backbone (no Stage A/B/C calibration; Path B decomposition baseline) \\
raw\_v35 & 4h & 16 & 1.4912848981522377 & 1.235539980305441 &  &  &  & 10624 &  &  &  & raw v3.5 physical backbone (no Stage A/B/C calibration; Path B decomposition baseline) \\
raw\_v35 & 8h & 32 & 1.490777902127833 & 1.2355257005360918 &  &  &  & 10496 &  &  &  & raw v3.5 physical backbone (no Stage A/B/C calibration; Path B decomposition baseline) \\
raw\_v35 & 24h & 96 & 1.466468866196516 & 1.2207894030921147 &  &  &  & 9984 &  &  &  & raw v3.5 physical backbone (no Stage A/B/C calibration; Path B decomposition baseline) \\
\end{longtable}
\end{small}

\section*{Compliance summary}

Of the seventeen Hou-and-Evins Reporting-Level-3 items, fifteen are
covered with quantitative evidence by tables S1--S11. The two
uncovered items are
(i)~physical co-simulation between two independent Modelica engines
(only one engine is used here through the BOPTEST FMU) and
(ii)~grid-tied multi-agent coordination
(out of scope for the single-zone testbed used in the main study).

\section*{Audit-anchor cross-references}

\begin{itemize}
  \item MORL canonical selection pre-registration:
        commit \texttt{93df9b3}.
  \item MORL post-$N{=}5$ canonical falsification:
        commit \texttt{62dc859}.
  \item Block~3 transferability pre-registration:
        manifest field \texttt{audit.pre\_registration\_commit\_sha} in
        \texttt{configs/block3\_testcase\_manifest.yaml}.
  \item Block~3 closure:
        manifest field \texttt{audit.block3\_close\_commit\_sha}.
\end{itemize}

\end{document}
