\begin{table}[t]
  \centering
  \caption{Yearly evaluation of the five-weight MORL Pareto sweep on \boptest{} \texttt{bestest\_air} (single seed per preference vector at the time of writing; canonical rows will be re-rendered with $\mathrm{mean}\pm\mathrm{std}$ once seeds 43 and 44 complete --- see \texttt{configs/morl\_canonical\_selection\_log.yaml}). The BOPTEST built-in PI controller is included as the standard reference row; it is the default tuning exposed by the testcase and is \emph{not} a custom-tuned baseline (see Section~\ref{ssec:res2_pi}). The (0.00, 1.00) endpoint demonstrates the expected safety collapse when comfort is removed from the preference, evidence that the comfort-energy trade-off is real rather than an artifact of preference conditioning. Sources: \texttt{reports/morl\_pareto\_front\_table.csv}, \texttt{reports/pi\_baseline\_yearly\_table.csv}.}
  \label{tab:pareto}
  \begin{tabular}{lcccccc}
    \toprule
    Configuration & Designation & Yearly $\msmetric$ & Violation\,(\%) & Energy\,(kWh) & RMSE\,(\si{\celsius}) & $N_{\mathrm{seeds}}$ \\
    \midrule
    \boptest{} PI (built-in) & reference & 0.910 & 63.59 & 104.07 & 3.395 & 1 \\
    \midrule
    MORL $w=(1.00,\,0.00)$ & comfort endpoint & 0.0316 & 1.49 & 260.57 & 0.631 & 1 \\
    MORL $w=(0.75,\,0.25)$ & \textbf{practical canonical} & 0.0323 & 1.69 & 251.23 & 0.670 & 1 \\
    MORL $w=(0.50,\,0.50)$ & \textbf{pre-registered canonical} & 0.1217 & 6.86 & 237.83 & 0.824 & 1 \\
    MORL $w=(0.25,\,0.75)$ & intermediate & 0.1729 & 11.39 & 219.98 & 0.912 & 1 \\
    MORL $w=(0.00,\,1.00)$ & energy collapse & 1.5879 & 86.76 & 0.28 & 8.359 & 1 \\
    \bottomrule
  \end{tabular}
\end{table}
