When Predictive Surrogates Fail as RL Environments:
A Calibrated Physical Twin as Soft Regularizer for HVAC Control
Abstract
Reinforcement learning controllers for HVAC systems are typically trained on neural-network surrogates because high-fidelity simulators are too slow for the millions of environment steps consumed by modern policy-gradient methods. A natural assumption is that a more physically faithful surrogate produces a better training environment. We test that assumption on the BOPTEST bestest_air testcase and report a negative result: a calibrated physical twin with explicit zone thermal capacitance reaches a 24-hour rollout RMSE of 0.64 C versus 1.47 C uncalibrated, yet fails as a stand-alone RL training environment with live closed-loop RMSE above 4 C. We resolve the gap by using the calibrated twin as a frozen soft physical regularizer for a smoother control-oriented surrogate. The canonical hybrid backend sustains 1,786.8 environment steps/s on one CPU thread, an 85.0x speed-up over the live BOPTEST RTE HTTP loop under the same 15-min protocol, and restores live closed-loop RMSE to 0.795 C on the peak window and 0.633 C on the typical window. The optimal regularization strength is controller-family specific: lambda_temp=0.10 for thermostatic PPO, but lambda_temp=0.00 for HDRL and 17D MORL. A pre-registered transferability block further shows that the Stage A/B/C inverse surrogate-calibration pipeline transfers across three hydronic BOPTEST testcases with 60.2-87.8% RMSE_T improvement and consistent C_zon re-identification near 1.9x bestest_air, whereas frozen controller transfer is regime-dependent and not deployment-ready without target-specific fine-tuning. All numerical justifications are provided in Supplementary Tables S1-S11.
Keywords: HVAC control; deep reinforcement learning; digital twin; physics-informed machine learning; BOPTEST; multi-objective reinforcement learning.
1. Introduction
The paper is organized around a falsifiable question: does improving predictive fidelity of a building surrogate automatically improve downstream RL training utility? Our experiments show that the answer is no. The physically calibrated twin is valuable, but its best role is not to replace the control-oriented surrogate; it is to regularize it. We then ask a second, pre-registered transferability question: which parts of the recipe transfer beyond bestest_air? The answer is component-level rather than binary: the surrogate calibration pipeline transfers strongly, while the frozen controller does not transfer in a deployment-ready sense.
Contributions
1. A comfort-oriented v3 surrogate for direct supply-temperature control and RL rollout generation.
2. A physically informed v3.5 grey-box surrogate with explicit C_zon identified through Stage A/B/C inverse calibration.
3. A hybrid backend where v3 supplies the smooth RL dynamics and calibrated v3.5 acts as a frozen physical disagreement regularizer.
4. Controller-family-specific evidence: lambda_temp=0.10 for thermostatic PPO, lambda_temp=0.00 for HDRL and 17D MORL.
5. A pre-registered transferability analysis across three hydronic BOPTEST testcases, showing uniform surrogate-side transfer under full Stage A/B/C recalibration and regime-dependent frozen-controller transfer.
6. A reproducible Hou-and-Evins-style numerical audit with S1-S11 supplementary tables and real-data figures.
2. Related Work
2.1 Deep reinforcement learning for HVAC control
[TODO] Position PPO, hierarchical RL, safe RL, and MORL HVAC literature.
2.2 Surrogate and digital twin models for building energy
[TODO] Contrast predictive surrogate validity with closed-loop RL training utility.
2.3 Physics-informed and physics-guided machine learning
[TODO] Distinguish hard PINN constraints from the soft frozen regularizer used here.
2.4 BOPTEST benchmarking
[TODO] Describe BOPTEST, bestest_air, KPI definitions, and why BOPTEST RTE is the live evaluation layer.
3. Methodology
3.1 Control-oriented surrogate v3
The v3 surrogate is a direct-TSup, two-headed neural surrogate trained from BOPTEST trajectories. Its primary value is control-oriented smoothness: it gives PPO a stable local environment with temperature and power heads. Its limitation is interpretability: it is a black-box dynamics model without explicit thermal capacitance.
3.2 Physically informed surrogate v3.5 and inverse calibration
The v3.5 surrogate introduces a physical backbone with explicit zone thermal capacitance C_zon. Stage A cleans and aligns telemetry, Stage B solves the inverse task by identifying C_zon on excitation windows, and Stage C calibrates residual heads while freezing the identified physical parameter.
3.3 Hybrid backend
The hybrid backend evolves the policy under v3 dynamics and computes an auxiliary disagreement penalty against frozen calibrated v3.5. Thus v3.5 does not enter the policy forward pass; it shapes the loss only.
L_total = L_PPO + lambda_temp ||T_v3 - T_v3.5||^2 + lambda_power ||P_v3 - P_v3.5||^2
Figure 1. Full pipeline overview (C1). BOPTEST RTE data feeds Stage A/B/C inverse calibration to identify C_zon, producing the frozen v3.5 physical twin. The hybrid backend couples v3 (smooth RL dynamics) and v3.5 (frozen regularizer) via the hybrid loss: L_total = L_PPO + lambda_temp*||T_v3 - T_v3.5||^2 + lambda_power*||P_v3 - P_v3.5||^2. Four controller families (PI, PPO, HDRL, MORL) are evaluated on BOPTEST RTE.
3.4 Controller families
The controller stack contains the BOPTEST built-in PI reference, thermostatic PPO, HDRL, and 17D preference-conditioned MORL. Each family is evaluated under the same 15-min control protocol where possible.
4. Experimental Setup
4.1 Testbed
Blocks 1 and 2 use the BOPTEST bestest_air testcase through boptest_rte HTTP. This choice is deliberate: the same serving layer used in experiments is also used in the speed benchmark. Block 3 extends the evaluation to three related single-zone hydronic testcases: bestest_hydronic_heat_pump, bestest_hydronic, and singlezone_commercial_hydronic. These transfer cases are adapter-mediated because their actuator interfaces are not literal direct supply-temperature interfaces.
4.2 Sample generation and preprocessing
The data generation, sample-size justification, split representativeness, Stage A preprocessing, scaling, input independence, and hyperparameters are reported in Supplementary Tables S1-S8.
4.3 Runtime characteristics
Table 1. CPU throughput benchmark under the same 15-min control protocol. Source: reports/speed_benchmark_table.csv.
4.4 Evaluation protocol
All live-control results use 900 s control steps and 14-day monthly scenarios unless otherwise stated. Comfort is evaluated against the 21-24 C zone-temperature band. The main scalar safety metric is m_s, reported together with violation percentage and energy so that single-axis threshold decisions do not hide multi-objective trade-offs.
Evaluation horizons: per-window versus yearly
We use a deliberate two-horizon evaluation protocol. The 14-day peak_heat_window and typical_heat_window scenarios are used for the in-testcase analyses of Sections 5 and 6 because they isolate controller-family behaviour at the operating extremes of the bestest_air scope: worst-case cold stress and mild average operation. The full yearly horizon is used for the transferability analysis of Section 7 because cross-testcase normalisation against each testcase's built-in PI baseline is fairest under full-year KPI averaging, which includes the target testcase's complete heating and non-heating regimes. Both evaluations share the same delta t = 900 s control protocol, the same comfort band [21, 24] C, and the same composite m_s metric; only the time horizon and the consequent normalisation differ.
4.5 Reproducibility and audit trail
The project repository is https://github.com/Almaz-2001/HVAC_DRL_MORL.git. The reproducibility roadmap is maintained in roadmap.md, and the Block 3 pre-registration manifest is configs/block3_testcase_manifest.yaml. Three audit anchors are cited in the paper: MORL canonical pre-registration commit 93df9b364657ac77bbe3642e4bc277d1eb8a8b60; MORL post-N=5 falsification commit 62dc859d02f5f4a75fa4b55d8477c1d4e6206449; and Block 3 open/close commits 1861e48dc0eacb2e2c466ba0e0d03502d9185723 / b915bfc635c287dd1da907ce84ce44c81378edd5. A follow-up audit commit 7ada793bde6d9ae1483c389b813b11cc60bdec8a records the Block 3 close SHA in the manifest.
Experiments use BOPTEST RTE version 1.0.0-dev through the HTTP-Docker service. The local analysis environment used for this document reports Python 3.11.9 and PyTorch 2.10.0+cpu; training and BOPTEST control runs are configured for CPU execution only (configs/*/agent.yaml device=cpu, surrogate_device=cpu), with no GPU used. Seed handling explicitly propagates the seed through Python random, NumPy, PyTorch, PYTHONHASHSEED, and action/observation spaces where available. A fixed-checkpoint BOPTEST replay test was bit-identical across all 12 monthly scenarios, so canonical seed variance is attributed to RL training stochasticity rather than simulator nondeterminism.
5. Results I: Digital Twin Fidelity
5.1 Architecture comparison
Table 2. Architecture comparison of v3, calibrated v3.5, and hybrid_l010. Source: reports/hou_evins_architecture_justification_table.csv.
5.2 Predictive validity
Table 3. Predictive validity over 1h/4h/8h/24h horizons. Source: reports/hou_evins_predictive_validity_table.csv.
Figure 2. Block 1 predictive validity across 1h/4h/8h/24h horizons. The calibrated v3.5 twin improves long-horizon temperature prediction relative to raw v3.5 and establishes the physical twin's predictive value.
5.3 Fidelity-to-control gap
Figure 3. Fidelity-to-control gap. Predictive 24h RMSE alone does not determine live closed-loop utility: calibrated v3.5 is most predictive but has the largest live BOPTEST transfer error when used as the standalone RL backend.
The calibrated v3.5 twin is predictive but not a good standalone RL training environment. Its live closed-loop transfer RMSE exceeds 4 C in the failure experiments, motivating the hybrid regularizer rather than direct replacement of v3. Residual distributions and programmatic 24h rollout traces are kept as supplementary/defense figures rather than main-body figures.
6. Results II: Control Performance
6.1 PI baseline
The BOPTEST built-in PI controller is used as the reproducible standard reference, not as a custom-tuned strong PI baseline. Under yearly evaluation it has m_s=0.910, violation=63.59%, energy=104.07 kWh, and RMSE=3.395 C.
6.2 Negative control: direct v3.5 warm-start
The direct v3.5 warm-start is a negative control: better physical predictive fidelity does not by itself create a better RL backend. The evaluation summaries show worse closed-loop transfer than scratch in the relevant BOPTEST KPIs, so v3.5 is used as a frozen regularizer rather than the rollout environment.
6.3 Thermostatic PPO with hybrid regularization
Table 4. Thermostatic pure-v3 versus hybrid_l010 BOPTEST KPIs.
Thermostatic PPO is the controller family that benefits most clearly from temperature disagreement regularization. The hybrid_l010 backend improves typical-window safety and energy relative to the pure-v3 controller while keeping the training loop in the fast in-process surrogate regime.
Unified evaluator sanity check
The new universal yearly validation runner uses testcase-aware presets so that bestest_air is evaluated with the article-style observation encoding while hydronic transfer cases use the Block 3 adapter presets. Table 4b records the current bestest_air thermostatic yearly output from the universal runner; it is included as an audit/sanity table rather than replacing the frozen Block 2 KPI table above.
Table 4b. Universal yearly validation sanity check for bestest_air thermostatic PPO. Source: outputs/universal_validation/bestest_air/thermostatic_bestest_air_article/thermostatic_universal_yearly_summary.csv.
6.4 HDRL sensitivity to physical regularization
Table 5. HDRL lambda_temp sweep. Source: reports/block2_hdrl_lambda_sweep_summary.csv.
HDRL provides the main negative result for the temperature channel. As lambda_temp increases, the safety metric and violation rate degrade; the best HDRL configuration is lambda_temp=0. This prevents a generic claim that physical disagreement penalties are always beneficial.
6.5 MORL and Pareto front
Table 6. MORL Pareto front and PI baseline. Source: reports/morl_pareto_front_table.csv.
Figure 4. Block 2 MORL Pareto front with PI reference. Non-canonical sweep points are seed42-only; the two pre-registered canonical points are shown as N=5 means with 95% CI error bars. The energy-only endpoint demonstrates expected safety collapse, while canonical uncertainty shows that MORL remains promising but not deployment-stable.
MORL N=5 falsification result
The neutral canonical w=(0.50,0.50,0.00) closes at m_s=0.187 +/- 0.078 over five seeds (sigma/mean=0.418). The practical canonical w=(0.75,0.25,0.00) improves the mean operating point to m_s=0.139 but remains high-variance at N=5. The replay test showed bit-identical BOPTEST yearly evaluation for a fixed checkpoint, so the variance is attributed to RL training stochasticity rather than simulator nondeterminism. The post-N=5 test falsified the action-saturation/seasonal-inversion hypothesis; the correct article claim is therefore that MORL is promising but not deployment-stable without future policy stabilization such as validation-based checkpoint selection or ensemble policy selection.
7. Results III: Transferability and Generalization
Block 3 reports a pre-registered transferability characterization of the hybrid recipe across three related BOPTEST hydronic testcases. Unlike Sections 5 and 6, which operate inside bestest_air, this section asks which components of the recipe transfer to a different actuator and envelope regime. The manifest was committed before Block 3 BOPTEST runs; result cells are appended rather than rewriting the pre-registration block.
7.1 Pre-registered protocol
The protocol crosses three testcases with recalibration regimes none, partial, and full. The target testcases are bestest_hydronic_heat_pump, bestest_hydronic, and singlezone_commercial_hydronic. The primary live-control verdict is m_s_RL <= 1.25 x m_s_PI under the same 15-min yearly evaluation protocol. Controller fine-tuning on the target-recalibrated surrogate is explicitly excluded from Block 3; it is reserved as future Block 4 work.
7.2 Actuator-interface adaptation
bestest_air exposes a direct supply-temperature style interface, but the hydronic testcases expose heat-pump, pump, valve, boiler, radiator, or commercial AHU variables. Therefore Block 3 transfer is adapter-mediated, not literal direct-TSup transfer. Each adapter mechanically maps the frozen policy's temperature-like action to documented hydronic setpoint and enable variables. The adapter is not learned and is smoke-tested before yearly evaluation.
7.3 Transfer matrix
Table 7. Block 3 transfer matrix. Controller verdicts use the pre-registered threshold m_s_RL <= 1.25 x m_s_PI. Full surrogate gains are diagnostic because the controller remains frozen by protocol. Source: reports/block3_transfer_matrix.csv.
Figure 5. Block 3 transferability matrix. Red/green cells show the pre-registered controller verdict across three target testcases and three recalibration regimes. The partial regime is structurally identical to none for live-control KPIs because the controller remains frozen.
7.4 Testcase-level interpretation
The primary testcase, bestest_hydronic_heat_pump, fails controller transfer at mode=none: m_s_RL=0.665 versus m_s_PI=0.464 and threshold 0.579. Energy is 7.3% below PI, so the failure mode is comfort rather than energy. Full Stage A/B/C recalibration is strongly positive on the surrogate side, reducing RMSE_T from 1.421 C to 0.565 C and re-identifying C_zon at 1.89x the bestest_air value.
The secondary testcase, bestest_hydronic, replicates this residential hydronic pattern. The frozen controller has m_s_RL=0.976 against threshold 0.938 and saves 5.8% energy versus PI, again failing on comfort. Full recalibration reduces RMSE_T from 2.666 C to 0.335 C and re-identifies C_zon at 1.95x bestest_air.
The stretch testcase, singlezone_commercial_hydronic, breaks the binary failure pattern in a useful way. It is a threshold PASS on safety (m_s_RL=0.431 versus m_s_PI=0.628 and threshold 0.785), but it consumes 35.3% more energy than PI. Full recalibration again succeeds on the surrogate side, reducing RMSE_T from 1.952 C to 0.238 C and identifying C_zon at 1.91x bestest_air.
7.5 Aggregate finding
Two patterns emerge. First, the surrogate component is uniformly transferable: full Stage A/B/C recalibration improves RMSE_T by 60.2%, 87.4%, and 87.8% across the three hydronic testcases, while C_zon ratios are tightly clustered at 1.89x, 1.95x, and 1.91x. This supports testcase-portability of the Hou-and-Evins inverse calibration pipeline on the hydronic family.
Figure 6. C_zon consistency across BOPTEST testcases (C2). Left panel: absolute thermal capacitance C_zon identified by Stage B inverse calibration for bestest_air (canonical 4.413e5 J/K) and the three hydronic transfer testcases. Right panel: C_zon ratio relative to bestest_air; the ratio 1.91 +/- 0.03 is uniform across the hydronic family, confirming that the Stage A/B/C pipeline transfers the physical calibration reliably. Error bars show N=3 seed variance.
Second, the frozen controller component is regime-dependent and not deployment-ready. On the two residential hydronic testcases it fails the safety threshold while saving energy. On the commercial hydronic testcase it passes the safety threshold but inflates energy by 35.3%. Both modes reflect the same boundary: the transferred policy was trained on the direct-supply-temperature geometry of bestest_air, and a mechanical adapter cannot make it understand the target actuator's response curve.
Figure 7. Component decomposition of Block 3 transfer results (C3). Left panel: RMSE_T improvement (%) per testcase under full Stage A/B/C recalibration, showing 60-88% reduction across all three hydronic testcases (surrogate component PASS). Right panel: controller transfer verdict matrix; green = deployment-ready PASS, red = FAIL. All three frozen-controller transfer cells FAIL: the two residential hydronic testcases fail the safety threshold (m_s too low) while saving energy, and the commercial hydronic testcase passes m_s but inflates energy by 35.3%. The asymmetric outcome -- surrogate transfers, controller does not -- is the central finding of Block 3.
7.6 Hypothesis closure and threshold caveat
H1_strong is falsified: frozen mode=none transfer is not deployment-ready across N=3 hydronic testcases. H2_medium is falsified by structural definition because partial recalibration updates only the surrogate while the live controller remains frozen. H3_weak is split: it is supported on the surrogate side and falsified on the controller side. The commercial cell also exposes a limitation of single-axis thresholds: it is a pre-registered threshold PASS on m_s, but not a deployment-ready pass because energy deteriorates by 35.3% versus PI.
8. Discussion
8.1 Predictive validity versus RL training utility
The central methodological result is that predictive validity and RL training utility are related but not equivalent. Predictive validation starts from held-out real BOPTEST states and measures whether a model can reproduce the next trajectory under known actions. Closed-loop RL training repeatedly visits states generated by the surrogate itself; small biases can therefore reshape the policy's experienced state distribution and produce qualitatively different control behavior. This explains why calibrated v3.5 can be a strong predictive twin and still fail as a standalone RL backend.
The hybrid backend resolves this mismatch by separating roles. The smoother v3 model remains the rollout environment, preserving a learnable control landscape. The calibrated v3.5 model acts only as a frozen soft regularizer, injecting physical information without forcing the policy to optimize inside the grey-box model's own closed-loop dynamics. This is the main reason the paper frames v3.5 as a regularizer rather than as a replacement simulator.
8.2 Controller-family specificity
The regularizer is not universally beneficial. Thermostatic PPO benefits from the physical anchor because its observation/action interface is low-dimensional and the disagreement penalty stabilizes the local temperature-power trade-off. HDRL and 17D MORL are more sensitive to the temperature disagreement channel and perform best with lambda_temp=0 or power-only regularization. This controller-family specificity is important: the article does not claim a universal physics-guided penalty, but a measured role for physical disagreement that depends on the controller architecture.
The MORL findings sharpen this point. The 17D observation interface makes the Pareto sweep possible, but the canonical seed analysis remains high-variance at N=5. The failed action-saturation hypothesis is reported as a falsification result rather than hidden as noise. For deployment-oriented MORL, the next methodological layer should be policy stabilization, for example validation-based checkpoint selection, early stopping, or seed ensembles. Those techniques are deliberately not applied post-hoc in this paper because they would change the pre-registered canonical evaluation protocol.
8.3 Transferability boundary
Block 3 decomposes transferability into a surrogate component and a controller component. The surrogate component transfers strongly: full Stage A/B/C recalibration improves RMSE_T by 60.2-87.8% across all three hydronic testcases, and the identified C_zon ratios are tightly clustered near 1.9x bestest_air. This consistency suggests that the inverse-calibration pipeline is portable across the tested hydronic family and that the hydronic cases are physically distinct from bestest_air rather than simple actuator aliases.
The controller component does not transfer in a deployment-ready sense. On the two residential hydronic cases, the frozen controller saves energy but fails the comfort/safety threshold. On the commercial hydronic case, it passes the pre-registered m_s threshold but uses 35.3% more energy than PI. These two failure modes have the same root: the transferred policy was trained for direct supply-temperature geometry and a mechanical adapter cannot teach it the target actuator response curve. The natural Block 4 experiment is therefore controller fine-tuning on the target-recalibrated surrogate, not further surrogate calibration alone.
8.4 Threats to validity
Several limits remain. The bestest_air controller evidence uses one weather file and targeted sensitivity analysis rather than full hyperparameter optimization. HDRL is single-seed. MORL canonical points use N=5 but remain high-variance, so MORL is reported as promising rather than deployment-stable. Block 3 uses three related hydronic testcases, not arbitrary building archetypes, multi-zone systems, or climate zones. The 85x speed-up is measured against the practical BOPTEST RTE HTTP-Docker deployment rather than bare FMU evaluation; a direct-FMU benchmark is logged as a platform-limited reproducibility item.
Two-horizon evaluation protocol. Sections 6 and 7 use different time horizons: 14-day peak/typical windows for in-testcase controller diagnostics and yearly evaluation for cross-testcase transferability. This is a deliberate methodological split documented in Section 4.4 rather than a silent change of metric. The two horizons can in principle disagree on relative controller ranking; therefore we do not interpret the Block 2 targeted-window results as yearly deployment guarantees. The qualitative findings that calibration improves predictive validity, that the hybrid backend resolves the fidelity-to-RL gap, and that hydronic transfer is limited by the frozen controller-adapter interface are not based on a hidden switch of comfort band, time step, or safety metric.
The Block 3 threshold also has a known limitation. The pre-registered verdict uses m_s_RL <= 1.25 x m_s_PI, which is useful for auditability but can mask individual KPI deterioration. The commercial hydronic testcase is the example: it is a threshold PASS on m_s but not a deployment-ready pass because energy increases by 35.3% versus PI. Future transferability protocols should use a tiered verdict: composite safety threshold plus per-KPI floors for energy and violation rate.
9. Conclusion
This paper tests a common assumption in physics-informed RL for buildings: that a more predictive physical twin should be the better RL environment. On BOPTEST bestest_air, the answer is negative. Calibrated v3.5 improves long-horizon predictive fidelity, but direct use as the RL backend fails in live closed-loop control. The successful role of the calibrated twin is narrower and more useful: it serves as a frozen soft regularizer for a smoother v3 rollout backend.
The resulting hybrid recipe gives a reproducible control improvement for thermostatic PPO and preserves the speed advantage required for RL training. It also clarifies limits. HDRL rejects the temperature disagreement channel, and MORL produces a usable 17D Pareto front but remains high-variance at N=5 canonical seeds. These are not hidden weaknesses; they define where the method works and where additional stabilization is required.
The transferability block extends the contribution beyond bestest_air. Across three hydronic BOPTEST testcases, the Stage A/B/C inverse surrogate-calibration pipeline transfers robustly, with 60.2-87.8% RMSE_T improvement and consistent C_zon re-identification near 1.9x bestest_air. The frozen controller component does not transfer in a deployment-ready sense: residential hydronic cases fail comfort, while the commercial case passes the scalar threshold only by accepting a large energy penalty. The final conclusion is therefore component-level: the surrogate physics representation transfers; the controller-adapter interface is the bottleneck.
The immediate next experiment is not another surrogate diagnostic, but target-specific controller fine-tuning on the target-recalibrated surrogate under a tiered comfort-energy transfer criterion. That experiment is intentionally left outside the current pre-registered scope so that the present paper can report the falsifications and boundaries without moving the goalposts.
Data availability
All numerical values are sourced from CSV artifacts under reports/ and outputs/. The figure-source manifest is reports/article_real_figures_manifest.csv.
Supplementary Material: Hou and Evins Numerical Artifacts
The following tables summarize the eleven article-facing numerical artifacts. The complete machine-readable versions remain in reports/hou_evins_*.csv.
S1. Sample generation (reports/hou_evins_sample_generation_table.csv)
S2. Sample-size justification (reports/hou_evins_sample_size_justification_table.csv)
S3. Split representativeness (reports/hou_evins_split_representativeness_table.csv)
S4. Stage A processing (reports/hou_evins_stage_a_processing_table.csv)
S5. Feature significance and encoding (reports/hou_evins_feature_justification_table.csv)
S6. Scaling (reports/hou_evins_scaling_table.csv)
S7. Input independence (reports/hou_evins_input_independence_table.csv)
S8. Training hyperparameters (reports/hou_evins_training_hyperparams_table.csv)
S9. Architecture justification (reports/hou_evins_architecture_justification_table.csv)
S10. Targeted sensitivity (reports/hou_evins_targeted_sensitivity_table.csv)
S11. Predictive validity (reports/hou_evins_predictive_validity_table.csv)
References
[TODO] Populate from bibliography.bib: Hou and Evins (2024), BOPTEST, PPO, PINN, DRL-HVAC, MORL-HVAC, and physics-guided ML references.
