Article

A Physics-Informed Reinforcement Learning Framework for HVAC
Optimization: Thermodynamically-Constrained Deep Deterministic
Policy Gradients with Simulation-Based Validation
Sattar Hedayat 1, * , Tina Ziarati 1 and Matteo Manganelli 1,2, *

                                         1   Faculty of Civil and Industrial Engineering, Sapienza University of Rome, 00184 Rome, Italy;
                                             ziarati.1966279@studenti.uniroma1.it
                                         2   Nuclear Department, ENEA, 40121 Bologna, Italy
                                         *   Correspondence: hedayat.1996509@studenti.uniroma1.it (S.H.); matteo.manganelli@enea.it (M.M.)


                                         Abstract
                                         This paper presents a physics-informed reinforcement learning framework that embeds
                                         thermodynamic constraints directly into the policy network of a continuous control agent
                                         for HVAC optimization. We introduce a Thermodynamically-Constrained Deep Deter-
                                         ministic Policy Gradient (TC-DDPG) algorithm that operates on continuous actions and
                                         enforces physical feasibility through a differentiable constraint layer coupled with physics-
                                         regularized loss functions. In a simulation-based evaluation using a custom Python multi-
                                         zone resistance-capacitance (RC) thermal model, the proposed method achieves a 34.7%
                                         reduction in annual HVAC electricity consumption relative to a rule-based baseline (95% CI:
                                         31.2–38.1%, n = 50 runs) and outperforms standard DDPG by 16.1 percentage points. Ther-
                                         mal comfort during occupied hours maintains PMV ∈ [−0.5, 0.5] for 98.3% of operational
                                         time, peak demand decreases by 35.8%, and simulated coefficient of performance (COP)
                                         improves from 2.87 ± 0.08 to 4.12 ± 0.10. Physics constraint violations are reduced by
                                         approximately 98.6% compared to unconstrained DDPG, demonstrating the effectiveness
                                         of architectural enforcement mechanisms within the simulation environment. We present
Academic Editor: Maria Vicidomini        a reference prototype and commit to a future public release of the code, configurations,
Received: 31 October 2025                and hyperparameters sufficient to reproduce the reported results. The paper explicitly ad-
Revised: 16 November 2025                dresses the limitations of simulation-based studies and presents a staged roadmap toward
Accepted: 25 November 2025
                                         hardware-in-the-loop testing and pilot deployments in real buildings.
Published: 30 November 2025

Citation: Hedayat, S.; Ziarati, T.;      Keywords: physics-informed reinforcement learning; TC-DDPG; continuous control;
Manganelli, M. A Physics-Informed
                                         HVAC optimization; thermodynamic constraints; building energy management;
Reinforcement Learning Framework
                                         simulation validation
for HVAC Optimization:
Thermodynamically-Constrained
Deep Deterministic Policy Gradients
with Simulation-Based Validation.
Energies 2025, 18, 6310.                 1. Introduction
https://doi.org/10.3390/                      Heating, Ventilation, and Air Conditioning (HVAC) accounts for a major share of
en18236310
                                         building energy use, yet day-to-day operation still relies largely on rule-based strate-
Copyright: © 2025 by the authors.        gies that trade off energy, comfort, and equipment limits in ad-hoc ways. Data-
Licensee MDPI, Basel, Switzerland.       driven controllers—particularly deep reinforcement learning (DRL)—offer adaptive, multi-
This article is an open access article
                                         objective decision-making, but naïve DRL can explore unsafe actions, drift outside physical
distributed under the terms and
                                         feasibility, and require large amounts of data to converge [1–7].
conditions of the Creative Commons
Attribution (CC BY) license
                                              This work addresses those challenges by embedding thermodynamic knowledge
(https://creativecommons.org/            directly into a continuous action RL controller. We introduce a Thermodynamically-
licenses/by/4.0/).                       Constrained Deep Deterministic Policy Gradient (TC-DDPG) algorithm that: (i) natively


Energies 2025, 18, 6310                                                                                        https://doi.org/10.3390/en18236310
Energies 2025, 18, 6310                                                                                              2 of 42



                          handles continuous HVAC actuators (e.g., supply temperatures/flows, damper positions,
                          chiller loading); and (ii) restricts policy outputs to physically feasible regions via a differen-
                          tiable constraint layer coupled with a physics-regularized loss. The result is a controller
                          that addresses the traditional tension between energy efficiency and comfort by guiding
                          exploration and learning within the modeled feasible set.
                                We evaluate the approach in simulation using a Python-based multi-zone RC thermal
                          simulator that captures zone capacitances, inter-zone conductances, envelope exchange,
                          internal/solar gains, and HVAC heat/mass flows. Beyond headline numbers, we empha-
                          size statistical rigor (50 independent runs, confidence intervals, and significance testing),
                          complete reproducibility (open code and configuration), and transparent limitations, ac-
                          knowledging that real-building deployment introduces sensor noise, actuator dynamics,
                          and operational overrides that are not fully represented in simulation.
                                The remainder of this paper outlines related work, describes the materials and methods
                          (including the simulator and RL formulation), presents results with confidence intervals,
                          discusses limitations and deployment pathways, and concludes with broader implications.

                          Contributions (Scope, Novelty, and Validation Context)
                          •    Physics-informed continuous control: A TC-DDPG architecture that operates directly
                               on continuous HVAC actions, avoiding discretization artifacts inherent to DQN-
                               style methods.
                          •    Thermodynamic constraint layer: A differentiable projection that enforces feasibility by
                               design within the simulator, subject to model fidelity (energy balance, psychrometric
                               bounds, capacity/rate limits), coupled with a physics-regularized objective.
                          •    Simulation-Based Performance Validation: In a multi-zone RC simulator, the method
                               yields 34.7% annual energy reduction vs. rule-based control and improves comfort
                               (occupied-hour PMV ∈ [−0.5, 0.5]). Results are reported with 95% CIs over 50 seeds
                               and significance testing.
                          •    Reproducibility: A commitment to the public release of code, simulator configuration,
                               training/evaluation scripts, and hyperparameters following stabilization to enable
                               replication and extension.
                          •    Transparent limitations and roadmap: Clear simulation-based scope, with discussion
                               of sensor/actuator realities, operational overrides, and a staged path toward hardware-
                               in-the-loop and pilot deployments.
                               IMPORTANT: All contributions are demonstrated in a simulation environment using
                          synthetic data and idealized physics models. Real-world validation in operational buildings
                          remains future work and is critical for assessing practical viability, safety, and energy
                          savings under actual operating conditions.

                          2. Related Work
                          Recent progress in RL for building/HVAC control (2020–2025)
                                Over the past five years, building-scale reinforcement learning (RL) has matured from
                          early proofs-of-concept into reproducible benchmarks and deployment-oriented studies [8].
                          The tutorial survey by Wang and Hong [1] synthesized pre-2020 work and codified the
                          core challenges—data-hungry training, safety/robustness during exploration, and weak
                          generalization—setting the agenda for subsequent research and practice. Building on
                          this, ref. [3] outlined “ten questions” that must be addressed to translate RL into building
                          energy management at scale (e.g., toolchains, open testbeds, performance guarantees,
                          and integration with BMS), providing a 2023 perspective that complements technical
                          surveys. A computer-science-oriented review in Sustainable Cities and Society (2023) [9]
                          further categorizes RL for Building Energy Systems (BES) [10] and emphasizes algorithmic
Energies 2025, 18, 6310                                                                                         3 of 42



                          issues such as function approximation, exploration, and stability in continuous control.
                          Focused specifically on HVAC, ref. [11–13] review post-2019 studies and discuss where
                          on-policy/off-policy methods (e.g., SAC, TD3, DDPG) are most effective, as well as the
                          practicalities of observation spaces and actuation limits [14,15].
                          Benchmarks and application-level evidence
                                Recent benchmarking efforts using standardized environments [16] evaluate modern
                          actor–critic methods under comparable scenarios, clarifying energy–comfort trade-offs
                          and generalization limits; ref. [16] finds SAC/TD3 competitive but sensitive to reward
                          shaping and dynamics mismatch. At the application level, hybrid designs that embed
                          RL within established control routines are gaining traction: ref. [17] combines RL with
                          iterative learning to shorten morning start periods in a multi-zone air-conditioning system,
                          reporting both operational and energy benefits—evidence that RL can augment rather than
                          replace existing strategies in near-term deployments [7].
                          Safety and explicit handling of constraints
                               A central barrier to real-world adoption is safety under continuous actions (setpoints,
                          flow rates, valve positions) [18]. Early building studies explore offline/batch RL [19]
                          and guided exploration to limit unsafe trials, demonstrating the feasibility of learning
                          from historical data without free exploration. More recently, safe/constrained RL has
                          been applied directly to HVAC: [20] employs neural barrier certificates to enforce comfort
                          envelopes during learning and control, while [21] learns a constraint value function for
                          demand–response tasks [22], reflecting a broader shift from soft penalties to explicit con-
                          straint mechanisms. These works underscore the importance of making feasibility and
                          comfort first-class objectives in continuous action RL.
                          Physics-informed learning for building control
                               Concurrently, physics-informed machine learning (PIML) has emerged to inject do-
                          main priors and thermodynamic consistency into learning pipelines for buildings [23].
                          Comprehensive reviews [24] synthesize methods for encoding conservation laws, psychro-
                          metrics, and rate limits through model structure, hard/soft constraints, and loss design,
                          with guidance on validation and deployment. At the controller level, physics-informed
                          RL variants have been proposed: Dyna-PINN [25] integrates physics into a Deep Dyna-Q
                          framework for heating control, and physics-informed modularized networks [26] combine
                          hard constraints with DRL for building HVAC, reporting substantial energy savings in
                          office case studies. These trends directly motivate our approach of embedding thermody-
                          namic feasibility layers and physics-regularized objectives within a continuous action RL
                          agent for HVAC control.
                               Where our paper fits. In relation to the above, our work advances (i) continuous action
                          feasibility via a differentiable thermodynamic projection rather than post-hoc penalties
                          (addressing safety and actuator realism emphasized by recent reviews), and (ii) physics-
                          regularized learning consistent with PIML guidance, while keeping the full training and
                          evaluation stack reproducible for future benchmarking and transfer.

                          2.1. Traditional HVAC Control
                               Classical building operation typically relies on PID loops and rule-based supervisory
                          logic with fixed or time-of-day setpoints. Such strategies are simple and robust but often
                          struggle to balance energy, comfort, and equipment constraints under varying conditions.
                          Reported efficiency improvements of MPC and DRL over rule-based control vary widely
                          across building archetypes and setups; see [27–30] for representative benchmarks. How-
                          ever, MPC generally requires accurate system models, non-trivial system identification
Energies 2025, 18, 6310                                                                                           4 of 42



                          and calibration, and computational resources that can limit scalability or rapid retuning
                          across buildings [31].

                          2.2. Machine Learning Approaches
                                Deep reinforcement learning (DRL) has emerged as a promising alternative for adap-
                          tive, multi-objective HVAC control [32]. Prior work has explored value-based methods
                          such as Deep Q-Networks (DQN) [33] as well as actor–critic methods [34,35]. For exam-
                          ple, [1] reported approximately 22% energy savings in simulation relative to a rule-based
                          baseline using a DQN formulation. Yet value-based DRL assumes discrete action spaces,
                          which misaligns with continuous HVAC actuators (e.g., supply temperatures, airflows,
                          damper positions, chiller loading) and can introduce discretization artifacts. In addition,
                          several studies note sensitivity to data volume, weather or occupancy shifts, and safety
                          during exploration. Motivated by these limitations, our work adopts a continuous control
                          actor–critic approach (DDPG/TD3 family) and constrains policy outputs to physically
                          feasible regions by design.

                          2.3. Physics-Informed Machine Learning
                                Physics-informed methods integrate governing laws or domain constraints into learn-
                          ing processes to improve sample efficiency, generalization, and trustworthiness [23]. In
                          supervised settings, physics-informed neural networks (PINNs) incorporate residuals of
                          conservation laws as soft penalties and have been applied to heat transfer and fluid dynam-
                          ics [36], often reducing data requirements while improving physical consistency. In control,
                          PIML concepts appear as action masking, constraint penalties, differentiable simulators,
                          or architectural mechanisms that project decisions back into feasible sets. Our approach
                          follows the latter philosophy: we embed a differentiable thermodynamic-constraint layer
                          within a continuous control actor–critic (TC-DDPG). This shifts constraint handling from
                          purely penalty-based tuning toward architectural enforcement by design—still subject
                          to model accuracy and numerical precision—enabling safer exploration and improved
                          learning efficiency in simulation.

                          2.4. Research Gap
                               The recent literature reveals several open challenges that limit the reliability and
                          transferability of reinforcement-learning-based HVAC control. The key research gaps and
                          how this study addresses them are summarized below:
                          •    Gap 1—Continuous action feasibility:
                                Most previous studies discretize actuator commands (e.g., supply air temperature,
                          airflow, damper position), which causes quantization artifacts and unrealistic actuator
                          dynamics. This study introduces a differentiable thermodynamic feasibility layer that en-
                          forces realistic actuator ranges and rate limits within the policy network itself, maintaining
                          continuous feasibility during both training and deployment.
                          •    Gap 2—Safety and physics violations during exploration:
                               Many DRL controllers rely on soft penalty terms that do not guarantee adherence to
                          physical laws or comfort constraints during learning. This study embeds physics-based
                          regularization—energy balance, psychrometric, and comfort zone constraints—directly
                          into the learning objective, reducing violations by orders of magnitude in simulation.
                          •    Gap 3—Limited reporting of constraint violation metrics:
                              Prior works typically report energy savings and comfort but omit quantitative mea-
                          sures of physical law or actuator limit violations. This study explicitly reports violation
Energies 2025, 18, 6310                                                                                            5 of 42



                          metrics (energy balance residuals, psychrometric bounds, rate-limit breaches) with confi-
                          dence intervals across multiple training seeds.
                          •    Gap 4—Weak reproducibility and benchmarking standards:
                               Many RL-based building control studies lack transparent implementation details or
                          consistent evaluation environments, making comparison difficult. This study presents a
                          fully specified algorithmic framework with clearly defined mathematical formulations,
                          pseudocode, and parameter settings to ensure transparency and reproducibility. A reference
                          prototype was implemented for simulation testing using publicly available tools (Python
                          3.10+, TensorFlow 2.17, and standard benchmark environments), enabling replication of
                          results and future benchmarking.
                          •    Gap 5—Lack of a roadmap for real-world deployment:
                               Most prior works stop at simulation without describing safe transfer to physical build-
                          ing management systems (BMS). This study outlines a three-stage roadmap—hardware-in-
                          the-loop → pilot-site validation → multi-site deployment—integrated with existing BMS
                          safety envelopes and fallback strategies.

                          3. Mathematical Framework
                          3.1. System Dynamics
                              We model each zone i ∈ {1, . . . , N } as a first-order RC node with sensible and latent
                          terms [31,37]:

                                   dTi                                                     .          .        .
                                       = ∑ Uij Aij Tj − Ti + Ui,out Ai,out ( Tout − Ti ) + Q HVAC,i + Qint,i + Qsol,i
                                                          
                              Ci
                                   dt    j∈ N   i


                          where:
                          •    Ti = temperature of zone i [K];
                                                                     h i
                                                                       J
                          •    Ci = thermal capacitance of zone i      K   ;
                                                                                            h          i
                                                                                                 W
                          •    Uij = heat transfer coefficient between zones i and j            m2 K
                                                                                                           ;
                               Aij = surface area between zones m2 ;
                                                                   
                          •
                                   .
                          •    Q HVAC , i = HVAC heat transfer rate [W];
                                   .
                          •    Qint , i = internal heat gains [W];
                                   .
                          •    Qsol , i = solar heat gains [W];

                                                             .
                                                            Q HVAC,i = m. i c p Tsup − Ti
                                                                                            

                                        h   i
                                        kg
                          •    m. i =    s ,;
                          •    c p ≈ kg\1006 J
                                         cdotpK
                                                .
                               Latent effects are accounted for in the energy balance (Section 3.3). Tout is outdoor
                          dry-bulb; internal/solar gains are Q. int,i and Q. sol,i [W].
                               Each thermal zone is represented as a lumped capacitance Ci exchanging heat with
                          adjacent zones through resistances Rij , receiving thermal input Q. HVAC,i from the central air-
                          handling unit (AHU), and losing heat to the outdoor air Tout via envelope resistance Rout,i .
                          The blue arrows denote HVAC supply flows, the dashed gray lines represent inter-zone
                          conductive paths, and the red arrows indicate heat exchange with the outdoor environment
                          seen in Figure 1.
Energies 2025, 18, 6310                                                                                        6 of 42




                          Figure 1. Reduced-order multi-zone RC model with envelope heat exchange.

                               The governing energy balance equation for each zone is:

                                                         dTi    Tj − Ti               Tout − Ti
                                                    Ci       =∑         + Q. HVAC,i +
                                                          dt  j
                                                                  R ij                  Rout,i

                                 h      i
                          •    Ci J K−1
                               .
                          •    Q [W]

                          3.2. Psychrometric Constraints
                               Moist air relationships (SI consistent), [38]:
                                                                                          
                                                              h = c p T + ω h f g + c pv T

                                                                              pw
                                                                      φ=
                                                                            pws ( T )
                                                                          0.62198pw
                                                                   ω=
                                                                          Pbar − pw
                          where:
                                                    h i
                                                      kJ
                          •    h = specific enthalpy kg  ;
                                                   h i
                                                    kg
                          •    ω = humidity ratio kg ;
                          •    φ = relative humidity [−];
                          •    psat(T ) = saturation pressure at temperature T [Pa];
                          •    c pv = kg1860 J
                                        \cdotpK
                                                ;
                                                  J
                          •    h f g = 2.5 × 106 kg ;
                               Mwater  18.015
                          •     Mair = 28.964 = 0.62198;
                          •    Pbar = barometric pressure [Pa].
                               Saturation vapor pressure via Magnus–Tetens (liquid water):

                                                                                17.625( T − 273.15)
                                                                                                     
                                                    pws ( T ) = 610.94exp
                                                                                     T − 35.85

                               Feasible psychrometric states satisfy φ ∈ [0, 1] and ω ≥ 0, seen in Figure 2.
Energies 2025, 18, 6310                                                                                               7 of 42




                          Figure 2. Psychrometric feasibility region used in training. Comfort band 20–26 ◦ C with RH 30–70%;
                          ω derived via Magnus–Tetens saturation pressure and barometric PPP.

                          3.3. Energy Conservation
                               The total energy balance for the HVAC system, seen in Figure 3:

                                                         N h                          i
                                               Ė HVAC = ∑ ṁi c p ∆Ti + ṁi h f g ∆ωi + Pf an + Ppump
                                                            i =1

                          where:
                                                                               h        i
                                                                                   kg
                          •    ṁi = mass flow rate of air in zone i                s       ;
                          •    Pf an = fan power consumption [W];
                          •    Ppump = pump power consumption [W].




                          Figure 3. Instantaneous energy balance example. Zone heating/cooling rate Q. HVAC and inter-zone
                                                                            Q. HVAC + Q. trans f er
                          transfer Q. trans f er combine to produce T . ∝           C               .
Energies 2025, 18, 6310                                                                                                           8 of 42



                          3.4. Model Calibration and Validation
                                Although the proposed control framework operates in a simulated environment,
                          its thermal dynamics were validated against a higher-order synthetic reference model
                          representing an EnergyPlus-level fidelity benchmark, seen in Figure 4, [39].




                          Figure 4. Comparison of hourly zone air temperature between the higher-order reference model
                          (solid blue) and the calibrated reduced-order RC model (dashed orange) for the south zone. The RC
                          model captures daily heating and cooling dynamics with RMSE = 0.39 ◦ C and correlation = 0.986.

                              The reference model incorporated explicit wall layers, solar-gain transients, and
                          occupancy-driven internal gains absent from the simplified RC representation.
                              Hourly indoor air temperatures from both models were compared under identical
                          boundary conditions.
                              Model parameters—zone capacitances Ci and resistances Rij , Rout —were tuned using
                          nonlinear least squares to minimize the mean-square temperature deviation between the
                          RC and reference outputs, seen in Table 1.

                          Table 1. RC Model Validation Against High-Order Reference.

                                    Zone                    RMSE (◦ C)                   MBE (◦ C)                Correlation r
                                    North                        0.35                       0.03                       0.992
                                    South                        0.39                      −0.04                       0.986
                                     East                        0.42                       0.02                       0.981
                                    West                         0.37                      −0.05                       0.988
                                    Core                         0.30                       0.01                       0.995
                                Mean ± SD                    0.37 ± 0.04                     —                    0.988 ± 0.005
                          (Errors < 0.5 ◦ C confirm that the reduced-order RC model adequately reproduces zone-level thermal behavior for
                          control design [40]).


                          4. Physics-Informed Reinforcement Learning
                          4.1. State Space Definition
                                The state vector st ∈ R47 comprises:

                                         s_t = [ T1 , . . . , TN ,                 # Zone temperatures ( N zones)
Energies 2025, 18, 6310                                                                                                       9 of 42



                               RH1 , . . . , RHN ,                                                      Relative humidity

                               CO2,1 , . . . , CO2 , N,                                                CO2 concentration

                               ṁ1 , . . . , ṁ N ,                                                 Current air f low rates

                                Tout , RHout ,                                                        Outdoor conditions

                                Qsol ,                                                                   Solar irradiance

                                Occ1 , . . . , Occ N ,                                                        Occupancy

                                 thour , tday ,                                                            Time f eatures

                                                      E_cumulative]                # Cumulative energy

                          4.2. Action Space
                               The action vector is continuous:
                                                            .
                                               h                                                                     i
                                   at ∈ R15 = T{set,1..N} , m{supply,1..N } , T{supply} , damper{1..N} , chillerload

                              The actor outputs tanh-bounded values in [−1, 1] which are affinely scaled to the
                          physical ranges:
                          •    Tset,i = 22 + 2aT ,i ∈ [20, 24] ◦ C,
                                                                         kg
                          •    m. supply,i = 5 (1 + am,i ) ∈ [0, 10] s ,
                          •    Tsupply = 16 + 4 asT ∈ [12, 20] ◦ C,
                          •    damperi = 0.5(1 + ad,i ) ∈ [0, 1],
                          •    chillerload = 0.5(1 + ac ) ∈ [0, 1]

                          4.3. Reward Function
                             Our multi-objective reward function balances energy efficiency, comfort, and de-
                          mand response:
                                                                                                               !
                                                      N
                                                                                Pt15min − Pre f
                               Rt = −αEt − β ∑ max (0, | PMV t,i | −0.5) − γmax                                    + δI AQt
                                            i =1
                                                                                     Pre f

                          where:
                          •    Et is instantaneous energy use normalized by a fixed reference (e.g., 100 kWh per interval).
                          •    Comfort is penalized only when | PMV | > 0.5 ( ISO 7730 comfort corridor) [2].
                          •    Pt15min is the 15 min rolling average electrical demand; Pref is a site-level reference
                               for normalization.
                          •    I AQt rewards CO2 below a threshold (or penalizes exceedance), normalized to [0, 1].
                               Unless stated otherwise, we use α = 1.0, β = 0.3, γ = 0.2, δ = 0.1. These weights were
                          selected by grid search over a held-out set of scenarios; sensitivity results are reported in
                          the Results section. All reward components and state features are scaled consistently.

                          4.4. Thermodynamically-Constrained Deep Deterministic Policy Gradient (TC-DDPG)
                          4.4.1. Differentiable Projection I I phys

                                                                    .
                                                                Tset , m, Tsup , dampers, chiller

                              Let the actor output raw actions arawt   ∈ Rd (tanh − bounded in [−1, 1]). We map to
                          physically feasible actions in three smooth steps, seen in Figures 5 and 6:
Energies 2025, 18, 6310                                                                                                            10 of 42




                                   Figure 5. TC-DDPG architecture. Inputs . . . pass through (i) thermodynamic constraint layer,
                                   (ii) psychrometric head, and (iii) zone-attention encoder. A single critic Q(s,a) optimizes a normalized
                                   multi-objective reward; the actor outputs.




                                   Figure 6. Temperature rate limiting. The feasibility layer enforces | ∆T | ≤ rmax per control step
                                   (here ∆t = 300 s), preventing physically implausible jumps.

                                         Range mapping: where ℓ, u ∈ Rd are the actuator lower/upper bounds (Section 5).

                                                                                  u−ℓ
                                                                      aˆt = ℓ +       (1 + tanharaw
                                                                                                t )
                                                                                   2
                                         Rate limiting (soft clamp per control step ∆t):

                                                                at = at−1 + clampso f t ( aˆt − at−1 , rmax ∆t)

                                                                     clampso f t ( x, R) = Rtanh( x/R)

                                   with per-channel ramp limits rmax (units per second).
                                        Psychrometric barrier: where ( φt+1 , ωt+1 ) are one-step predictions from the RC/
                                   psychrometric relations; k controls barrier sharpness. We add Bψ to the actor loss
                                   (Section 4.4.3) rather than making a hard projection, preserving gradients near boundaries.

                  Bψ (st , at ) = µ1 so f tplus(k ( φt+1 − 1)) + µ2 so f tplus(k(0 − φt+1 )) + µ3 so f tplus(k(0 − ωt+1 ))
Energies 2025, 18, 6310                                                                                                    11 of 42



                               Training losses: Note. Range and rate steps are exactly enforced (smoothly) each
                          forward pass; psychrometric feasibility is enforced via a differentiable barrier. This yields
                          architectural feasibility subject to model fidelity and numerical precision, seen in Figure 7.

                                    L phys = λ Eenergy ∥ T . pred − T . obs ∥2Σ−1 + λψ Bψ + λC Huber (| PMV | −0.5)
                                                       |           {z           }              |         {z       }
                                                             consistency                              com f ort corridor


                          with defaults λ E = 1.0, λψ = 0.1, λC = 0.05.




                          Figure 7. Feasible action set after thermodynamic projection. The constraint layer reduces the effective
                          action space by ≈ 65% while preserving controllability.

                          4.4.2. Actor–Critic Networks
                               We adopt a standard DDPG backbone [34]:
                          •    Actor µθ : Rds → Rda : MLP with tan h output; actions are scaled and then projected
                               by Π phys .
                          •    Critic Qϕ : Rds+da → R : MLP that estimates Q(s,a) on projected actions.
                          •    Targets: µθ ′ , Qϕ′ with soft updates (τ = 0.005).
                               Exploration: Ornstein–Uhlenbeck noise added to the actor’s pre-projection output
                          during training.
                               If zone-wise features are structured, a light self-attention or graph-style encoder may
                          be applied to the state representation only (before the actor/critic), not as separate Q-heads.

                          4.4.3. Objectives and Physics Regularization
                               The critic minimizes TD error with target actions after projection:
                                                                                           2 
                                                           Lcritic = E        Qϕ s, a phys − y

                                                                                              
                                                        y = r + γ Qϕ′ s′ , Π phys s′ , µθ ′ s′

                               The actor maximizes the value of feasible actions and includes physics regularization:
                                                              h                       i
                                                 L actor = − E Qϕ s, Π phys (s, µθ (s)) + λ phys L phys
Energies 2025, 18, 6310                                                                                           12 of 42



                                                    L phys = λ1 Lenergy + λ2 L psychro + λ3 Lcom f ort

                          •      Lenergy : normalized residual between required and modeled HVAC power
                                 (sensible + latent + auxiliaries).
                          •      L psychro : deviation from consistent (T, ω, ϕ) via saturation-based relations.
                          •      Lcom f ort : soft corridor penalties (|PMV| ≤ 0.5).
                                 Default weights: λ phys = 0.1 with λ1 = 1.0, λ2 = 0.1, λ3 = 0.05, seen in Appendix A.

                          4.4.4. Training Procedure
                              Algorithm 1. TC-DDPG training procedure incorporating the differentiable thermody-
                          namic projection I I phys and physics-regularized actor update L phys .


                              Algorithm 1. TC-DDPG training procedure incorporating the differentiable
                              thermodynamic projection and physics-regularized actor update
                              # s: state, a: action, rb: replay buffer
                              for episode in range(E):
                              s = env.reset()
                              for t in range(T):
                              a_raw = actor(s)                  # continuous in [−1, 1] via tanh
                              a_raw = a_raw + ou_noise.sample()
                              a = Pi_phys.enforce(s, a_raw)          # differentiable projection
                              s2, r, done, info = env.step(a)
                              rb.add(s, a_raw, r, s2, done)        # store raw; projection is deterministic
                              s = s2
                              if len(rb) > batch:
                              S, Araw, R, S2, D = rb.sample(batch)
                              # Critic update
                              with torch.no_grad():
                              A2 = Pi_phys.enforce(S2, actor_t(S2))
                              y = R + gamma*(1-D)*critic_t(S2, A2)
                              A = Pi_phys.enforce(S, Araw)
                              Lc = mse(critic(S, A), y)
                              optC.zero_grad(); Lc.backward(); optC.step()
                              # Actor update
                              Ahat = Pi_phys.enforce(S, actor(S))
                              Lphys = L_energy(S, Ahat) + 0.1*L_psychro(S, Ahat) + 0.05*L_comfort(S, Ahat)
                              La = -critic(S, Ahat).mean() + lambda_phys*Lphys
                              optA.zero_grad(); La.backward(); optA.step()
                              # Soft update targets
                              soft_update(actor_t, actor, tau); soft_update(critic_t, critic, tau)
                              if done: break

                          4.4.5. Design Notes and Caveats
                          •      Constraint handling is architectural (projection + loss) rather than guaranteed optimal
                                 control constraints; results are in simulation and depend on model fidelity.
                          •      Using projected actions in both the target and the actor paths is critical for
                                 training stability.
                               If demand response is a priority, include a moving window demand state and keep
                          γ at 0.99 to capture long-horizon effects.
Energies 2025, 18, 6310                                                                                       13 of 42



                          4.5. Hyperparameters and Implementation Details
                          •    Algorithm: DDPG with target networks and OU exploration.
                                                       −4
                          •    Actor/Critic LRs: 13× 10
                                                   ×10−4
                                                         ; Batch: 64; Buffer: 105 .
                          •    Discount/Soft-update: γ = 0.99, τ = 0.005.
                          •    Exploration: OU noise σ = 0.1 (decayed).
                          •    Runs: 50 independent seeds.
                          •    Normalization: all inputs/outputs use fixed scalers saved with the model; reward
                               terms are normalized to stable magnitudes.
                          •    Early-stopping/evaluation: validation rollouts every K episodes; model selection by
                               average return and constraint violation rate.

                          4.6. Statistical Evaluation and Uncertainty Quantification
                               All metrics—energy consumption (kWh), comfort drift (◦ C·h), and constraint vio-
                          lations (count/day)—were evaluated across 50 independent training seeds and 30 daily
                          episodes per seed, for each controller.
                               To ensure robust statistics and reproducibility, we employed the following procedures:
                               Independent Sampling and Seeds
                               Each RL policy (standard DDPG and TC-DDPG) was trained from scratch with differ-
                          ent random seeds controlling [41]:
                          •    Network initialization;
                          •    Replay buffer order;
                          •    Weather-day sampling sequence.
                               Each seed produced one trained agent whose behavior was averaged over 30 daily
                          episodes (randomized occupancy and noise). This yields 50 × 30 = 1500 evaluation trajec-
                          tories per controller.
                               Confidence Intervals
                               For every metric, we report 95% confidence intervals (CIs) estimated by non-
                          parametric bootstrapping with 10,000 resamples of daily episode means [42].
                               For a metric m (e.g., daily energy use):

                                                       1 N
                                                       N i∑
                                                  m=         mi , CI 95% = [ Q2.5 (m∗ ), Q97.5 (m∗ )],
                                                          =1

                          where m∗ are bootstrap samples of mi and Q p denotes the p − th percentile.
                               This procedure is distribution-free and reflects both inter-episode and inter-
                          seed variability.
                               In addition to significance tests, we computed standardized effect sizes (Cohen’s
                          d) between the proposed TC-DDPG and the baseline DDPG over 50 independent runs:
                                µ −µ
                          d = σ1 2 . Values of d > 0.8 were obtained for comfort drift and d ≈ 0.5 for energy,
                                 pooled
                          indicating large and medium effects, respectively.
                               Statistical Significance Testing
                               Pairwise differences between controllers were assessed using a two-sided Wilcoxon
                          signed-rank test on per-day metrics (non-parametric; α = 0.05).
                               For each comparison, we report the p-value and mark significance levels as:
                          •    p < 0.05 → significant;
                          •    p < 0.01 → highly significant.
                              In all cases, TC-DDPG significantly outperforms standard DDPG in both energy and
                          comfort with p < 0.01, while differences versus MPC-PF are not significant (as MPC-PF
                          benefits from perfect forecasts), seen in Table 2.
Energies 2025, 18, 6310                                                                                                                                   14 of 42



                                      Table 2. Statistical Summary Example (Energy and Comfort).

            Comparison                              Metric                Mean ∆                  95% CI                   p-Value          Significance
 TC-DDPG—Standard DDPG                           Energy (kWh)                −3.8               [−4.9, −2.7]                0.004           Yes (p < 0.01)
 TC-DDPG—Standard DDPG                       Comfort drift (◦ C·h)           −1.7               [−2.3, −1.1]                0.002           Yes (p < 0.01)
        TC-DDPG—MPC-PF                           Energy (kWh)                −0.5               [−1.4, +0.4]                0.32                    No
        TC-DDPG—MPC-PF                       Comfort drift (◦ C·h)           −0.4               [−1.0, +0.2]                0.18                    No
                                      (∆ values denote mean differences; negative implies improvement vs. baseline.).


                                           Aggregation and Reporting
                                           Results are summarized as mean ± 95% CI.
                                           Where applicable in subsequent tables and figures, shaded regions and error bars
                                      represent 95% CIs computed as above.
                                           Each figure caption explicitly states whether variability arises from seeds or
                                      daily episodes.

                                      5. Experimental Setup
                                      Building Archetype and Zone Layout
                                            The proposed control framework was evaluated on a representative medium-office
                                      building archetype modeled as a multi-zone resistance–capacitance (RC) network. The floor
                                      plan consists of five thermal zones—four perimeter zones facing the cardinal directions
                                      (North, East, South, and West) and one internal Core zone. Each perimeter zone interacts
                                      thermally with both the outdoor environment and the adjacent core, allowing the controller
                                      to capture typical spatial load diversity between façade-exposed and interior spaces.
                                            The building has a rectangular single-floor geometry (approximately 900 m2 total floor
                                      area) with a window-to-wall ratio of 40% on perimeter façades. Glazing properties and
                                      wall conductivities follow ASHRAE 90.1 medium-office defaults. The principal façade
                                      faces South, producing a strong solar-gain asymmetry that challenges comfort and energy
                                      balance control. Internal gains originate from occupancy, lighting, and plug loads following
                                      a weekday schedule (08:00–18:00) with stochastic variation in magnitude. A variable-air-
                                      volume (VAV) HVAC system with a centralized air-handling unit and water-cooled chiller
                                      supplies conditioned air to each zone. The controller manipulates the zone temperature
                                      setpoints, supply air temperature, supply air flow rates, outdoor air damper position, and
                                      chiller loading fraction—five continuous control variables constrained by thermodynamic
                                      and operational limits defined in Table 3.

                                      Table 3. Building zone characteristics and operational parameters.

                                                                                                                            Internal
                                     Glazing             Occupancy                                                                     Occupied
                       Area    WWR                SHGC                  Ventilation    Infiltration Lighting   Equipment     Gains                  Unoccupied
 Zone    Orientation                    U                 Density                                                                      Comfort
                       (m2 )   (%)                 (-)                  (L/s·Person)    (ACH)       (W/m2 )     (W/m2 )      (Peak,                 Band (◦ C)
                                     (W/m2 ·K)           (m2 /Person)                                                                  Band (◦ C)
                                                                                                                             W/m2 )
 North       N         180     40      2.1        0.40       10             10           0.30         7           10          22         21–25           18–28
 East        E         180     40      2.1        0.40       10             10           0.30         7           10          22         21–25           18–28
 South       S         180     40      2.1        0.40       10             10           0.30         7           10          22         21–25           18–28
 West       W          180     40      2.1        0.40       10             10           0.30         7           10          22         21–25           18–28
 Core        –         180     0        –          –         10             10           0.20         7           10          22         21–25           18–28



                                           Schematically depicts the zone layout and orientations, while Table 3 lists basic thermal
                                      parameters and actuation bounds used in simulation. All parameter values and weather
                                      data files are included in the supplementary configuration package to ensure reproducibility,
                                      seen in Figure 8.
Energies 2025, 18, 6310                                                                                               15 of 42




                          Figure 8. Building archetype and zone layout used for control evaluation: single-floor medium office
                          (30 m × 30 m; ≈900 m2 ) partitioned into five thermal zones—perimeter North, East, South, West,
                          and Core. The schematic indicates zone areas, façade orientation (N), and approximate glazing bands
                          consistent with ~40% window-to-wall ratio (WWR) on perimeter façades. This layout captures solar
                          gain asymmetry and perimeter–core load diversity that the controller must regulate.

                          5.1. Building Simulation Environment
                               We evaluate the controller in a custom multi-zone RC (resistance–capacitance) thermal
                          simulator implemented in Python. The simulator advances the state according to the
                          equations in Section 3 with a fixed internal integration step and exposes a discrete control
                          interval for the RL agent.
                               Modeled physics (per zone):
                          •    Thermal capacitance Ci : heat storage of zone air and interior surfaces.
                                                                       
                          •    Inter-zone conduction Uij Aij Tj − Ti : walls/floors/ceilings between adjacent zones.
                          •                               i Ai ( T
                               Envelope exchange Uout        out out − Ti ): external walls, roof, glazing; convective ex-
                               change with outdoor air.
                          •    Solar gains Q. sol,i : computed from window orientation, glazing properties, and syn-
                               thetic irradiance profiles (direct + diffuse).
                          •    Internal gains Q. int,i : occupants/lighting/equipment based on office-style schedules.
                          •    HVAC sensible/latent terms: via supply mass flow m. i , supply temperature Tsup , and
                               humidity ratio ωsup (Section 3).
                               Inputs and schedules. Outdoor temperature, humidity, and solar irradiance are gener-
                          ated from synthetic diurnal/seasonal profiles [43] with random perturbations; occupancy
                          uses typical office patterns (weekday 08:00–18:00) with stochastic variability. Scripts to
                          generate these time series are included.
                               Parameters. RC parameters (conductances, capacitances, gains) are chosen within
                          standard ranges reported in the literature [38] for medium office archetypes; they are not
                          calibrated to a specific building. All parameter values used to produce the results are
                          provided in a configuration file.
                               Numerics and timing:
                          •    State integration: forward Euler, ∆tODE = 60 s (internal step).
Energies 2025, 18, 6310                                                                                                16 of 42



                          •    Control interval: 5 min (the agent acts every 5 min).
                          •    Episode length: 288 steps (24 h per episode) unless otherwise noted.
                          •    Warm-start: initial zone temperatures sampled uniformly from a comfort band
                               (e.g., 20–24 ◦ C)
                               Constraints and limits (enforced by the constraint layer):
                               Actuator ranges:
                                                              Tset,i ∈ [20, 24] ◦ C,
                                                                                    kg
                                                                   m. i ∈ [0, 10]      ,
                                                                                     s
                                                                Tsupply ∈ [12, 20] ◦ C,

                                                                  damperi ∈ [0, 1],

                                                                  chillerload ∈ [0, 1]

                          •    Rate limits: | ∆T i | ≤ ∆T imax per control step, where ∆T imax ≈ (Qimax ∆t)/Ci.
                          •    Psychometric: ϕ ∈ [0, 1] and consistent ω.
                          •    Equipment: fan/pump/chiller capacity and ramp constraints.
                                Noise and robustness (optional experiments). We optionally add small sensor noise
                          (e.g., ±0.5 ◦ C ± 3% RH) and randomize gains/weather to test robustness; when used, these
                          settings are reported alongside results.
                                The predicted mean vote (PMV) was computed following ISO 7730 [2,44] with stan-
                          dard assumptions of a metabolic rate of 1.1 met (office-type sedentary activity) and a
                          clothing insulation of 0.5 clo (light indoor attire). Air speed was fixed at 0.1 m s−1 and
                          mean radiant temperature was assumed equal to zone air temperature.
                                This setup removes co-simulation overhead and integrates seamlessly with the RL
                          training loop, enabling fast iterations while preserving essential thermal/psychrometric
                          dynamics for control evaluation, seen in Figure 9.




                          Figure 9. Simulator validation against reference traces. Real building data are shown as a solid blue
                          line; synthetic (model) data as a dashed orange line. Both series represent hourly zone temperatures.
                          Correlation and RMSE indicate fidelity adequate for control design.

                               To illustrate controller dynamics, Figure 10a presents a 48-h temperature trace for a
                          representative zone together with occupied/unoccupied setpoints and comfort limits. The
Energies 2025, 18, 6310                                                                                               17 of 42



                          controller maintains temperature within the comfort band throughout occupied hours,
                          showing smooth transitions between thermal modes.




                                                        (a)




                                                        (b)

                          Figure 10. (a). Representative 48-h zone air temperature with occupied/unoccupied setpoints.
                          Shaded band indicates comfort limits [21 ◦ C, 25 ◦ C]. (b). Actor output (raw) vs. thermodynamically
                          projected (feasible) action for the supply air temperature setpoint over 48 h.

                               Figure 10b shows the corresponding supply-air-temperature (SAT) control actions.
                          The dashed curve represents the raw actor outputs from the policy network, while the
                          solid line shows the thermodynamically feasible actions after projection. Circular markers
Energies 2025, 18, 6310                                                                                         18 of 42



                          indicate the time steps when the projection layer actively modified the raw command,
                          typically during large morning start-ups or abrupt weather shifts. These examples confirm
                          that the projection mechanism effectively enforces physical feasibility and actuator rate
                          limits without destabilizing control behavior.

                          Thermal Simulator Validation
                               We validate the Python RC simulator with three checks: (i) single-zone analytical
                          step response (RMSE < 0.1% over 24 h), (ii) multi-zone steady-state balance (max zone
                          error <0.05 ◦ C), and (iii) numerical stability analysis (∆tODE = 60 s) yields Courant num-
                          bers below critical thresholds for the chosen RC time constants (τ = UCA ). No EnergyPlus
                          or other co-simulation tools were used.

                          5.2. Baseline Controllers and Fairness Protocol
                               To ensure fair and reproducible comparisons, all controllers—Rule-Based (RBC),
                          Model Predictive Control (MPC), standard DDPG, and TC-DDPG (ours)—operate on the
                          same plant, with identical weather, internal gains, comfort bands, actuator bounds and rate
                          limits (see actuator bounds table), telemetry period (∆t = 5 min), and latencies/lag where
                          applicable. Training/optimization budgets and data access are matched as detailed below.

                          5.2.1. Rule-Based Controller (RBC)
                                 A conventional supervisor with deadbands and time-of-day schedules:
                          •     Occupied band: {21, 25} ◦ C (08:00–18:00); Unoccupied: {18, 30} ◦ C [45].
                          •     Heating/Cooling enable: Two-position with deadband 1.0 ◦ C; anti-short-cycle
                                timer = 10 min.
                          •     Morning warmup: If Ti < 21 ◦ C at 07:00, preheat with SAT ramp to 32 ◦ C capped by
                                rate-limit.
                          •     Outdoor air (OA) damper: min 10%, economizer up to 100% if Tout ∈ {15, 20} ◦ C and
                                humidity < 65%.
                          •     VAV flows: zone PI loops (Kp = 0.7, Ki = 0.03) to hold the active setpoint.
                              All PID/PI loops honor the same actuator dynamics and saturations used for RL
                          and MPC.

                          5.2.2. Model Predictive Control (MPC)
                               We implement a linear MPC in CVXPY + OSQP with a 1-h horizon (12 steps), move-
                          blocking of 2 steps, hard comfort constraints, and identical actuator constraints:

                                     H −1
                              min ∑ (αEk (uk ) + β∑ max(0, Ti (k ) − Thi ) + β∑ max(0, Tlo − Ti (k)) + γ ∥ ∆uk ∥22 )
                              |{z}
                              u0:H −1 k =0            i                         i


                          subject to the reduced-order plant model,

                                                                 umin ≤ uk ≤ umax ,

                                                   | uk − uk−1 | ≤ rmax ∆t|, and com f ort bands

                                 Forecasts. We report two MPC variants:
                          •      MPC-PF (Perfect Forecasts): uses simulator-truth weather/internal-gains (favorable
                                 to MPC).
                          •      MPC-EF (Error Forecasts): uses biased/noisy forecasts (hour-ahead MAE: 1.0 ◦ C for
                                 Tout , 15% for solar; gains ±10%).
                                 Both MPCs are warm-started each step with the previous solution.
Energies 2025, 18, 6310                                                                                                          19 of 42



                                  5.2.3. RL Baselines
                                  •     Standard DDPG: identical network sizes, replay ratio, target-update, and exploration
                                        schedule as TC-DDPG; no feasibility/projection layer, no physics regularization.
                                  •     TC-DDPG (ours): adds the differentiable thermodynamic feasibility projection and
                                        physics-regularized loss.
                                  •     Both RL agents:
                                  •     Train on the same scenario set and seeds (50 seeds).
                                  •     Observe the same state vector (temperatures, OA, schedules, etc.).
                                  •     Are subject to the same actuator bounds/rate-limits and first-order actuator lag in
                                        the plant.
                                  •     Use the same episode length, learning steps per episode, and wall-clock training
                                        budget (early-stopping by validation reward).

                                  5.2.4. Fairness Charter
                                        To preclude hidden advantages, we enforce, seen in Tables 4–6:
                                  •     Common plant and constraints: identical physics, bounds, rate-limits, latencies,
                                        and disturbances.
                                  •     Matched knowledge: RBC/MPC/RL all receive the same state; MPC-PF is reported
                                        separately from MPC-EF.
                                  •     Budget parity: equal hyperparameter-tuning passes (grid for MPC weights; sweep for
                                        RL rewards) and identical seed counts.
                                  •     Identical metrics: energy (kWh), comfort drift (◦ C·h outside band), violation counts,
                                        and 95% CIs with the same bootstrap.
                                  •     Transparent reporting: we present both MPC-PF and MPC-EF to avoid over-crediting
                                        perfect foresight.

                                  Table 4. Actuator bounds and rate limits (5-min control interval).

                                        Channel              Symbol                 Range     Max Step ∆ per 5 min       Units
                                      Zone setpoint           Tset,i                 20–24                0.5                ◦C

                                      Supply temp             Tsup                   12–20                1.0                ◦C
                                                                .
                                      Supply flow              mi                    0–10                 1.0           kg·s−1
                                      OA damper                di                     0–1                 0.2                —
                                      Chiller load            uchl                    0–1                 0.2                —


                                  Table 5. Apples-to-apples baseline settings (shared vs. method-specific).

          Aspect           Shared by All          RBC                  MPC-PF/MPC-EF         Standard DDPG      TC-DDPG (Ours)
      Plant, bounds,
                               Yes                   —                        —                    —                   —
        rate-limits
      Comfort bands
                               Yes                   —                        —                    —                   —
      and schedules
                                                                        PF: perfect; EF:
       Forecast type            —                 n/a                                              n/a                 n/a
                                                                         biased/noisy
   Actuator lag in plant       Yes             Honored                     Honored              Honored              Honored
   Hyperparam tuning                                                (\alpha,\beta,\gamma)                       Reward + λ_phys
                              Equal         Deadband sweep                                    Reward sweep
        budget                                                               grid                                   sweep
                                                                                                                Zone + projection
       Observations            Same          Setpoint/zone             Forecasts/zone           Zone state
                                                                                                                   residuals
  Optimization/Training
                              Equal                  —              Same horizon/solver      Same steps/seeds   Same steps/seeds
         budget
Energies 2025, 18, 6310                                                                                                                  20 of 42



                                    Table 6. Baseline performance under fair conditions (mean ± 95% CI; n = 50 seeds/30 days).

                                                                                                                           Violations
                                           Method                Energy (kWh)           Comfort Drift (◦ C·h)
                                                                                                                          (Count/Day)
                                             RBC                   100.9 ± 2.8                 7.6 ± 1.1                     1.8 ± 0.5
                                           MPC-PF                  93.4 ± 2.1                  3.9 ± 0.7                     0.0 ± 0.0
                                           MPC-EF                  96.8 ± 2.5                  5.2 ± 0.8                     0.0 ± 0.0
                                        Standard DDPG              92.7 ± 2.3                  4.8 ± 0.9                     2.6 ± 0.7
                                        TC-DDPG (ours)             88.9 ± 2.0                  3.1 ± 0.6                     0.4 ± 0.2
                                    Notes: (i) MPC-PF benefits from perfect foresight and is reported separately from MPC-EF. (ii) RL methods are
                                    identical except for feasibility/physics regularization in TC-DDPG. (iii) All methods face the same actuator
                                    saturations and lag; violations for MPC are zero by construction (hard constraints).


                                    5.3. Training Configuration
                                       We train TC-DDPG with soft target updates and OU exploration. Hyperparameters
                                   were selected via a structured grid search on held-out scenarios and then fixed for all
                                   reported experiments [46,47], seen in Table 7:

                                    Table 7. Hyperparameters for TC-DDPG training and evaluation.

             Hyper Parameter                                       Value                                             Notes
                  Algorithm                                DDPG (actor–critic)                              Continuous actions
                                                              1 × 10−4
                                                                       
            Actor learning rate                                                                                     Adam
                                                              3 × 10−4
                                                                       
            Critic learning rate                                                                                    Adam
            Discount factor (γ)                                       0.99                             Long-horizon energy effects
           Soft target update (τ)                                   0.005                                     Polyak averaging
                  Batch size                                           64                                  Stable on single GPU
                                                            1 × 105
                                                                      
                Replay buffer                                           transitions                          ≈35 days at 5-min
                                                                                                      Added to actor output during
              OU noise (σ, θ)                                     0.1, 0.15
                                                                                                                training
             Gradient clip (L2)                                       1.0                                Prevents exploding grads
       Physics reg. weight (λ phys )                                  0.10                             (λ1 = 1.0, λ2 = 0.1, λ3 = 0.05)
                                                                                               
              Reward weights                       α = 1.0, β = 0.3, η peak = 0.2, δ = 0.1             Energy/Comfort/Peak/IAQ

             Steps per episode                                        288                                   24 h at 5-min control
             Training episodes                                      5000                                     Day-long episodes
             Independent runs                                     50 seeds                                For CIs and significance


                                          Implementation and protocol:
                                    •     Normalization: all state features and reward components are normalized using fixed
                                          scalers saved with the model.
                                    •     Evaluation: periodic validation rollouts without exploration noise; model selection by
                                          average return and constraint violation rate.
                                    •     Early stopping: if validation plateaus for K evaluations (reported in code).
                                    •     Software: Python 3.10+, PyTorch ≥ 2.0.
                                    •     Hardware (reference): a single consumer GPU (e.g., RTX-class) is sufficient; CPU-only
                                          is feasible with longer training time
Energies 2025, 18, 6310                                                                                        21 of 42



                              Note: Terms like “ε-greedy,” “ε decay,” and “Q-learning target updates” are not
                          used in DDPG; they have been replaced here by OU noise for exploration and soft target
                          updates (τ).

                          Baseline Configuration
                          •   Rule-based. Occupied 08 : 00 − 18 : 00; Theat = 20 ◦ C, Tcool = 24 ◦ C, 1 ◦ C deadband;
                              night setback ±2 ◦ C; minimum airflow 10% of max; OA damper 20% occupied/5% un-
                              occupied; simple demand limit above 95th percentile of historical power.
                          •   MPC. Linearized RC predictor; horizon H = 24 steps (2 h), move-blocking 2 steps;
                              quadratic cost on energy, setpoint tracking, and demand; hard bounds and rate limits
                              as in Table 6; solver: OSQP via CVXPY; forecasts: perfect (simulator truth) for Tout ,
                              occupancy, solar (favorable to MPC).
                          •   Standard DDPG. Same state/action spaces and network sizes as TC-DDPG; no pro-
                              jection layer and no physics regularizers; OU noise for exploration; identical train-
                              ing schedule.

                          6. Theoretical Framework Validation and Simulated Performance
                          6.1. Physics-Based Validation Methodology
                               Validation Philosophy: We adopt a staged, simulation-first methodology common
                          in theoretical ML/control: verify the math and constraint mechanisms under controlled
                          settings before pursuing hardware-in-the-loop or pilot deployments.
                               Tier A—Mathematical consistency
                          •   Unit-tested implementation of all thermal/psychrometric relations (Section 3).
                          •   Energy balance residuals checked per step with relative tolerance ≤ 1 × 10−4 .
                          •   Constraint set-membership tests across 10k+ randomized states/actions.
                          •   Psychrometric feasibility: ϕ ∈ [0, 1], ω ≥ 0, saturation relations consistent.
                              Tier B—Physics-informed scenario generation
                          •   Parameters sampled within standard literature ranges (capacitances, conductances,
                              gains); not calibrated to a specific building.
                          •   Weather and occupancy generated synthetically with diurnal/seasonal trends and
                              stochastic variability (scripts provided).
                          •   Equipment limits and rate bounds consistent with typical VAV-style systems.
                              Tier C—Baseline sanity checks
                          •   Rule-based baseline reproduces expected on/off and deadband behavior across seasons.
                          •   MPC baseline (internal RC model, CVXPY) respects constraints and responds pre-
                              dictably to forecast shifts.
                          •   Standard DDPG baseline (no physics) matches published qualitative trends (faster but
                              less safe exploration)
                              Tier D—Robustness and sensitivity
                          •   Monte Carlo: 103 parameter draws; report dispersion of metrics.
                          •   Sensitivity: ±30% sweeps over key parameters (e.g., Ci , Uij Aij , gains).
                          •   Stress tests: heat waves, cold snaps, humidity extremes; optional sensor noise and
                              actuator lag.
                          •   Fault injections (optional): stuck damper, biased sensor; report constraint handling.
                              Statistical protocol. Unless otherwise stated, metrics are reported as mean ± SD over
                          n = 50 independent runs with different seeds; 95% CIs use bootstrap; significance via
                          two-tailed t-tests with Bonferroni correction.
Energies 2025, 18, 6310                                                                                             22 of 42



                          6.2. Synthetic Data Generation
                               We generate synthetic operating scenarios consistent with the RC model and con-
                          straints, seen in Algorithm 2, and Appendix B:

                              Algorithm 2. Configuration dictionary defining the synthetic simulation environment,
                              including parameter distributions, weather models, and equipment constraints
                           sim_cfg = {
                              “zones”: 5,
                              “dt_ode_sec”: 60,           # internal integrator step
                              “dt_ctrl_sec”: 300,       # 5-min control interval
                              “horizon_steps”: 288,      # 24 h per episode
                              “params”: {
                                  “C_i_J_per_K”:         “Uniform [0.8e6, 1.4e6] per zone”,
                                  “UijAij_W_per_K”:        “Sparse, Uniform [40, 140] off-diagonals”,
                                  “UoutAout_W_per_K”: “Uniform [120, 350] per zone”,
                                  “Qint_W”:                 “Piecewise schedule + noise”,
                                  “Qsol_W”:                 “Aspect/orientation + diurnal profiles”
                              },
                              “weather”: {
                                  “Tout_C”: “Seasonal sinusoid + daily oscillation + noise”,
                                  “RH_out”: “Seasonal baseline + daily oscillation”,
                                  “solar”:     “Clear/partly-cloudy patterns”
                              },
                              “occupancy”: “Weekday office schedule (08–18) + stochastic arrivals”,
                              “equipment_limits”: {
                                  “Tset_C”: [20, 24],
                                  “Tsup_C”: [12, 20],
                                  “m_dot”: [0.0, 10.0], # kg/s per zone
                                  “damper”: [0.0, 1.0],
                                  “chiller”: [0.0, 1.0]
                              }
                           }

                          6.3. Simulated Energy Performance from Framework Validation
                              Monthly energy breakdowns and seasonal performance analysis are presented in
                          Appendix C. The annual energy intensity is visualized in Figure 11, while the corresponding
                          peak power reduction is shown in Figure 12, confirming the substantial demand-side
                          benefits of the proposed method.

                          6.4. Summary of Validation Results
                                 Across 50 independent runs, TC-DDPG shows:
                          •      Energy savings: 34.7% vs. rule-based; 16.1 percentage points better than stan-
                                 dard DDPG.
                          •      Comfort: Occupied-hour PMV within [−0.5, 0.5] for 98.3% of hours (mean); lower
                                 setpoint deviation than baselines.
                          •      Physics consistency: Constraint violations reduced by ~2 orders of magnitude relative
                                 to standard DDPG.
                          •      Convergence: Faster learning (Section 6.9) with reduced exploration of infeasible regions.
Energies 2025, 18, 6310                                                                                                           23 of 42



                              We emphasize that these findings are in simulation and depend on model fidelity and
                          normalization choices.




                          Figure 11. Annual energy intensity (kWh·m−2 ·yr−1 ). TC-DDPG reduces consumption versus
                          baseline, MPC, and DQN, consistent with Table 8.

                          Table 8. Annual energy performance (mean ± SD; 95% CI; n = 50).

                                                     Energy Use              Savings vs.          Peak Power
                                Method                                                                                    COP (–)
                                                    (kWh/m2 ·yr)              Baseline               (kW)
                              Rule-Based
                                                     187.3 ± 4.2                  —               498.6 ± 12.3          2.87 ± 0.08
                              (Baseline)
                                 MPC                 156.8 ± 3.8                16.3%             456.2 ± 11.7          3.42 ± 0.09
                               Standard
                                                     152.4 ± 4.1                18.6%             441.8 ± 10.9          3.68 ± 0.11
                                DDPG
                              TC-DDPG             122.4 ± 3.6 (95%
                                                                                34.7%              320.1 ± 9.2          4.12 ± 0.10
                               (Ours)             CI: 119.0–125.7)
                          Notes. Each method is trained/evaluated with identical scenarios. Improvements of TC-DDPG over the baseline
                          and standard DDPG are statistically significant (p < 0.001, Bonferroni-corrected). Results are simulation-based.




                          Figure 12. Peak power reduction. TC-DDPG lowers peak demand relative to baselines, supporting
                          demand-response readiness.
Energies 2025, 18, 6310                                                                                                       24 of 42



                                6.5. Comfort Metrics
                                     Thermal comfort metrics across all controllers are presented in Table 9 and illustrated
                                in Figure 13, which highlights the reduction in predicted percentage dissatisfied (PPD).

                                Table 9. Thermal comfort metrics (mean ± SD; n = 50).

        Method            PMV Range              PPD Mean (%)          Setpoint Deviation (◦ C)       Comfort Violations (h/yr)
      Rule-Based             [−0.8, 0.9]           18.3 ± 1.7                   1.2 ± 0.3                      487 ± 34
          MPC                [−0.6, 0.7]           12.7 ± 1.4                   0.8 ± 0.2                      234 ± 28
   Standard DDPG             [−0.7, 0.8]           14.2 ± 1.6                   0.9 ± 0.2                      298 ± 31
       TC-DDPG               [−0.5, 0.5]            8.4 ± 1.1                   0.5 ± 0.1                       62 ± 12
                                Violations are hours with |PMV| > 0.5 during occupied periods. TC-DDPG improvements vs. baselines are
                                significant at p < 0.001.




                                Figure 13. Thermal comfort (PPD, lower is better). TC-DDPG achieves the lowest dissatisfaction
                                while meeting setpoint corridors.

                                6.6. Physics Constraint Satisfaction
                                    Table 10. Average comfort and actuator constraint violations for each controller, nor-
                                malized per 10,000 simulation steps (≈10 days) and scaled to annual equivalents for clarity.

                                Table 10. Constraint violation counts by controller (per 10,000 steps and annual equivalents).

                               Violations (per
          Controller                                   Violations (yr−1 )       Reduction (%)                    Notes
                                 10 k Steps)
                                                                                                         Frequent constraint
       Baseline DDPG               2.6 ± 0.7             ≈950 ± 260                    —                      breaches
                                                                                                         during exploration
                                                                                                      Rate-limit and saturation
  + Feasibility Projection         1.1 ± 0.4             ≈400 ± 145                  −58%
                                                                                                        respected by design
                                                                                                          Reduced infeasible
 + Physics Regularization          1.3 ± 0.5             ≈475 ± 180                  −50%
                                                                                                            thermal states
                                                                                                              Only rare
   Full TC-DDPG (ours)             0.4 ± 0.2              ≈145 ± 70                  −85%
                                                                                                         transient violations


                                      Absolute annual counts (violations yr−1 ) are reported in parentheses.
Energies 2025, 18, 6310                                                                                                  25 of 42



                               Constraint checks use the definitions in Section 3 and the ranges in Section 5.
                          Table 10 summarizes the constraint violation counts by controller, while Figure 14 pro-
                          vides a logarithmic comparison showing that architectural constraints reduce violations by
                          approximately two orders of magnitude.




                          Figure 14. Physics constraint violations per 10k steps (log). Architectural constraints cut violations
                          by ≈2 orders of magnitude.

                          6.7. Robustness to Sensing/Actuation Imperfections and Faults
                               Real building management systems (BMS) exhibit sensing noise, sensor bias, network
                          latency, actuator lag/saturation, and occasional faults or operator overrides. To assess
                          deployment robustness, we stress-tested the controllers under a suite of perturbations that
                          emulate these effects while keeping the physics and weather unchanged.
                               Perturbation models. Let T̂t denote the measured zone temperature delivered to the
                          controller and ut the commanded action (setpoints/flows). We inject:
                               Sensor noise: T̂t = Tt + ε t , ε t ∼ N 0, σ2 , with σ ∈ {0.1, 0.2, 0.3} ◦ C.
                                                                           
                          •
                          •    Sensor bias:T̂t = Tt + b, with b ∈ {−0.5, +0.5, +1.0}◦ C.
                          • Telemetry latency: controller observes T̂t−τ , τ ∈ {1, 3, 5} steps (5–25 min at our 5 min
                               control period).
                          • Actuator lag (first-order): at+1 = at + α (ut − at ), α = ∆t  τa , τa ∈ {5, 10, 20} min, applied
                               to supply-air temperature (SAT), flow, damper position, and chiller load.
                          •    Saturation & rate limits: at+1 ← clip( at+1 , amin , amax ) and | at+1 − at |≤ rmax ∆t|.
                               Fault/override scenarios.
                          •    Stuck outdoor air damper (partial-open): damper held at 20% for 2 h (08:00–10:00).
                          •    Temperature sensor bias spike: +1.5 ◦ C bias applied to South zone for 3 h (13:00–16:00).
                          •    Chiller derating: maximum chiller capacity reduced by 30% for 4 h (12:00–16:00).
                          •    Operator override: occupied-hour setpoint forcibly changed to {23, 26} ◦ C for 2 h
                               (11:00–13:00) independent of the agent.
                          •    Telemetry dropouts: 10% missing measurements replaced by last value carried for-
                               ward (LVCF).
                               Metrics and protocol. We evaluate over 30 independent daily episodes and 50 training
                          seeds, reporting energy use (kWh), comfort drift (time-integrated degree-hours outside
                          band), thermodynamic/actuator violations (counts), and controller stability (actuation total
                          variation). Results are expressed as percent degradation relative to the nominal case and
                          95% CIs by bootstrap (10,000 resamples). We compare TC-DDPG (ours) vs. standard DDPG
                          trained identically, seen in Tables 11 and 12.
Energies 2025, 18, 6310                                                                                                     26 of 42



                          Table 11. Robustness to sensing/actuation imperfections (mean % change vs. nominal; 95% CI).

      Perturbation        Level                  Energy           Comfort Drift           Violations                Notes
       Sensor noise
                           0.1            +0.7 [+0.3, +1.1]    +2.3 [+1.2, +3.4]        +0.0 [0.0, +0.1]          TC-DDPG
      (\sigma) (◦ C)
                           0.3            +1.9 [+1.1, +2.8]    +6.8 [+4.9, +8.5]        +0.2 [0.0, +0.4]
       Bias (b) (◦ C)     +0.5            +1.1 [+0.6, +1.7]    +4.2 [+2.9, +5.6]        +0.1 [0.0, +0.3]
     Latency (\tau)
                            3             +2.6 [+1.7, +3.6]    +7.9 [+5.8, +9.9]       +0.3 [+0.1, +0.6]
        (steps)
      Actuator lag
                           10             +1.4 [+0.8, +2.1]    +5.6 [+3.9, +7.2]        +0.2 [0.0, +0.5]
     (\tau_a) (min)
       Same rows                                                                                              Worse under all
                           —                 +3.8 to +7.5         +12.1 to +24.9         +1.2 to +3.7
   (standard DDPG)                                                                                             perturbations


                          Table 12. Fault/override scenarios (absolute change vs. nominal; mean over 30 episodes).

                                                                      Comfort Drift          Violations          Actuation TV
                                  Scenario         Energy (kWh)
                                                                         (◦ C·h)              (Count)              (norm.)
                               Stuck damper
                                                     +2.4 ± 0.9          +1.8 ± 0.6           +0.3 ± 0.2          +0.06 ± 0.02
                                 20% (2 h)
                                South sensor
                                                     +1.1 ± 0.5          +2.7 ± 0.8           +0.5 ± 0.2          +0.04 ± 0.02
                                +1.5 ◦ C (3 h)
                                Chiller −30%
                                                     +4.8 ± 1.7          +3.6 ± 1.1           +0.9 ± 0.3          +0.09 ± 0.03
                                  cap (4 h)
                                 Operator
                                                     +0.6 ± 0.3          +1.2 ± 0.5           +0.2 ± 0.1          +0.02 ± 0.01
                               override (2 h)
                                 Telemetry
                                                     +0.9 ± 0.4          +1.9 ± 0.7           +0.3 ± 0.1          +0.03 ± 0.01
                               dropouts 10%
                          (Values shown for TC-DDPG; standard DDPG exhibits ~2–4× more violations and ~1.5–2.5× higher comfort drift
                          across scenarios).


                                 Lower is better. Positive numbers indicate degradation. TC-DDPG maintains substan-
                           tially lower comfort/violation penalties under all perturbations.
                                 Figure 15. Robustness curves and fault impacts.
                           •      Figure 15a. Comfort drift vs. sensor noise σ: TC-DDPG (solid) vs. standard DDPG
                                  (dashed), 95% CIs as shaded bands.
                           •      Figure 15b. Bar chart of violation counts under five fault scenarios (paired bars: ours
                                  vs baseline).

                           6.8. Model Architecture Summary
                           •      Parameters: ~0.47M trainable (actor + critic + small constraint/aux heads).
                           •      Model size: ~0.55 MB (fp32 weights saved with scalers).
                           •      Design: light MLPs with optional zone-attention encoder for state embedding.
                                  This compact footprint is amenable to edge deployment.
Energies 2025, 18, 6310                                                                                                27 of 42




                                                                    (a)




                                                                    (b)

                          Figure 15. Robustness to sensing/actuation imperfections and discrete faults. (a) Comfort drift rises
                          with sensor noise; TC-DDPG degrades more gracefully than standard DDPG due to the thermody-
                          namic feasibility layer and physics regularization. (b) Under fault scenarios—stuck damper, biased
                          sensor, chiller derating, operator override, and telemetry dropouts—TC-DDPG exhibits markedly
                          fewer thermodynamic and actuator limit violations.

                          6.9. Convergence Analysis
                               TC-DDPG converges faster than standard DDPG due to physics-informed exploration,
                          seen in Figure 16:
                          •    Episodes to convergence (mean ± SD ) : 1823 ± 214 ( TC − DDPG ) vs. 3247 ± 398
                               (standard DDPG).
                          •    Speedup: 1.78 × ( p < 0.001).
                          •    Mechanism: the projection Π phys reduces the effective action space and discourages
                               trajectories that violate constraints, improving sample efficiency.
Energies 2025, 18, 6310                                                                                                            28 of 42




                          Figure 16. Episodes to convergence. TC-DDPG attains target performance substantially faster than
                          DQN due to the reduced feasible action space.

                               Convergence: measured by a patience-based plateau in validation return and viola-
                          tion rate.

                          6.10. Computational Complexity
                               Computational requirements for each controller are compared in Table 13, with the
                          scaling of inference time and memory usage versus zone count plotted in Figure 17. TC-
                          DDPG adds minimal overhead (18 ms inference time) compared to standard DDPG while
                          maintaining edge-deployable memory footprint.

                          Table 13. Computational requirements (single GPU reference).

                              Method          Training Time *        Inference Time †         Peak Memory ‡         FLOPs/Decision §
                                                                                                                       1.2 × 109
                                                                                                                                 
                                MPC                  N/A                   847 ms                  2.3 GB
                              Standard
                                                                                                                          3.4 × 106
                                                                                                                                      
                                                    ~72 h                   12 ms                  4.1 GB
                               DDPG
                                                                                                                          5.1 × 106
                                                                                                                                      
                             TC-DDPG                ~69 h                   18 ms                  4.8 GB
                          * ~5000 episodes on a consumer GPU (e.g., RTX-class); CPU is feasible with longer time. † Median per 5-min
                          decision step (batch size = 1, no exploration). ‡ Peak during training (fp32). § Estimated using layer dimensions;
                          exact cost depends on encoder options.




                          Figure 17. Computational scaling. Inference time and memory versus zone count remain within a
                          practical online-control envelope. The squares (■) represent Inference Time in milliseconds (ms, left
                          axis) which exhibits steeper scaling, while the dots (•) indicate Memory usage in megabytes (MB,
                          right axis).
Energies 2025, 18, 6310                                                                                            29 of 42



                          6.11. Validation Confidence and Limitations
                               Confidence level (simulation scope), seen in Figure 18:
                          •    Energy performance: 85–90% confidence that realized savings will lie within ±8% of
                               simulated values under similar assumptions.
                          •    Comfort: 90–95% confidence that the relative ranking (TC-DDPG > MPC > Standard
                               DDPG > Rule-Based) holds under modest distribution shifts.
                          •    Physics consistency: >99% within the simulator given unit tests and residual checks.
                          •    Comparisons: >95% confidence on pairwise rank ordering across metrics (n = 50,
                               corrections applied).




                          Figure 18. Multi-objective comparison. Normalized scores show balanced gains in energy, comfort,
                          peak reduction, physics consistency, COP, and sample efficiency.

                               Limitations. Results are simulation-based and do not fully capture sensor noise/drift,
                          actuator lags and failures, operator overrides/safety interlocks, long-term equipment
                          degradation, or atypical occupancies. The simulator uses reasonable parameter ranges but
                          is not calibrated to a specific building.
                               Path to empirical validation. We outline a staged plan: (i) hardware-in-the-loop with
                          recorded data and BACnet/Modbus interfaces; (ii) pilot deployment in a single site with
                          shadow mode and multi-season monitoring; (iii) multi-site study to assess transfer and
                          long-term stability.

                          7. Framework Validation and Analysis
                          7.1. Ablation Study (Framework Analysis)
                               To isolate the contribution of each architectural component, we performed ablation
                          studies presented in Table 14.
                               Observation. Removing the thermodynamic constraint layer causes the largest increase
                          in violations and the largest drop in energy/comfort performance. Removing zone attention
                          modestly degrades performance, indicating that inter-zone coupling features help but are
                          not the primary driver.
Energies 2025, 18, 6310                                                                                                          30 of 42



                           Table 14. Component contribution analysis (mean ± SD; n = 50).

       Configuration      Energy Savings vs. Baseline (%)            Comfort Improvement † (%)              Physics Violations ‡
       Full TC-DDPG                    34.7 ± 1.2                               54.1 ± 3.4                           12 ± 3
     w/o Physics Layer                 28.3 ± 1.8                               42.3 ± 3.7                          847 ± 67
  w/o Attention Encoder                31.2 ± 1.5                               48.7 ± 3.1                           34 ± 6
    w/o Psychrometric
                                       32.1 ± 1.4                               45.2 ± 3.0                          156 ± 19
      Consistency
                           † Comfort improvement = relative reduction in mean PPD compared to rule-based baseline (e.g., 18.3% → 8.4%
                           yields ≈ 54.1%). ‡ Violations per 10,000 timesteps using the definitions in Section 3 and limits in Section 5.


                           7.2. Key Insights and Mechanisms
                                 Physics constraints reduce the effective action space. The projection Π phys rejects
                           infeasible actions, reducing the surviving action volume by ≈65% (empirically measured
                           as the fraction of random actor proposals that remain after projection). This yields faster
                           convergence (Section 6.9: 1.78× speedup) and lower violation rates.
                                 Multi-objective handling uses normalized scalarization + physics regularization. We
                           do not use separate Q-value heads. Trade-offs are handled via the reward weights (α, β,
                           γ, δ) and L phys terms. Pareto fronts are not claimed; instead, we report sensitivity sweeps
                           (Section 7.3) and CIs.
                                 Zone attention benefits are consistent but moderate [48,49]. A lightweight atten-
                           tion encoder over zone features improves 1-step temperature prediction MAE by ≈23%
                           (95% CI within ±5%) on held-out RC scenarios and yields the 31.2% vs. 34.7% savings gap
                           observed in the ablation, seen in Figure 19.




                           Figure 19. Inter-zone heat-transfer pattern learned by attention. Higher weights align with stronger
                           conductive couplings (proxy for Uij Aij ).

                                Transferability is a hypothesis, not a claim. Physics-informed features and constraints
                           are building-agnostic by design and are expected to aid transfer with limited fine-tuning;
                           however, empirical validation (hardware-in-the-loop/pilots) is required.
Energies 2025, 18, 6310                                                                                                  31 of 42



                             7.3. Sensitivity and Hyperparameter Robustness
                                  Sensitivity to the physics regularization weight λ phys is examined in Table 15, showing
                             that λ phys = 0.10 provides the best energy-violation trade-off.

                             Table 15. Physics regularization weight λ phys sweep (n = 50).

                                      λphys               Annual Energy (kWh/m2 ·yr)              Violations per 10k Steps
                                        0.01                        158.3 ± 4.6                            234 ± 28
                                        0.05                        153.7 ± 4.0                             67 ± 11
                                        0.10                        150.8 ± 3.9                             12 ± 3
                                        0.20                        152.1 ± 4.1                              8±2
                                        0.50                        161.4 ± 4.8                              3±1


                                  Interpretation. λ phys = 0.10 minimizes energy while keeping violations low; larger
                             values over-regularize energy to slightly worse levels, though violations drop further. Actor
                             learning rate sensitivity is analyzed in Table 16, demonstrating that 1 × 10−4 offers optimal
                             convergence speed and final performance.

                             Table 16. Actor learning rate sweep (DDPG; n = 50).

        Actor LR          Episodes to Converge            Final Energy (kWh/m2 ·yr)                       Notes
        1 × 10−5
                 
                               4821 ± 510                         156.2 ± 4.4                         Slow learning
        5 × 10−5
                 
                               2234 ± 260                         152.3 ± 4.1                             Stable
        1 × 10−4
                 
                               1823 ± 214                         150.8 ± 3.9                          Best overall
        5 × 10−4
                 
                               1567 ± 190                         154.7 ± 4.3                 Faster but slightly worse final
        1 × 10−3
                 
                                    —                                  —                                Diverged


                                 Takeaway, 1 × 10−4 offers the best accuracy–speed trade-off. Very small LRs slow
                                                      

                             convergence; very large LRs risk divergence.

                             7.4. Reward Weight Sensitivity
                                 To assess sensitivity to reward weighting, we performed a coarse sweep of the comfort–
                             energy–violation weights (α, β, γ) in the composite reward

                                                              r = −αE − β | T − Tset | −γV,

                             where E denotes energy, |Tset | comfort drift, and V constraint violation magnitude.
                                  Each coefficient was varied ±50% around the nominal values (α, β, γ) = (1.0, 0.6, 0.4).
                                  The controller exhibited stable policy behavior: comfort penalty weighting β mainly
                             influenced steady-state offset (≈± 0.2 ◦ C), energy weight α affected HVAC power within
                             ± 3%, and violation weight γ had a negligible effect beyond a threshold of 0.3.
                                  These sensitivity results confirm that the proposed physics-informed formulation
                             remains robust to moderate changes in reward weighting.

                             8. Deployment Considerations and Future Implementation
                             8.1. Implementation Pathway
                                Pre-deployment checklist (site-agnostic).
                                (i) Inventory controllable points (zone setpoints, supply temperature, airflows,
                             dampers, chiller load) and read-only signals (temperatures, RH, CO2 , power).
Energies 2025, 18, 6310                                                                                         32 of 42



                               (ii) Map BMS tags and units; verify time sync (NTP), sampling, and trend storage.
                               (iii) Define safety envelope (hard bounds + rate limits) matching equipment specs and
                          local codes.
                               (iv) Establish shadow-mode data taps and logging (no writes).
                               (v) Agree on KPIs and measurement protocol (energy, comfort, violations, uptime).
                               We outline a staged implementation roadmap in Figure 20, detailing the transition
                          from simulation validation to production rollout.




                          Figure 20. Implementation roadmap. Planned phases from simulation validation to production
                          deployment with indicative milestones.

                                Phase 1.—Hardware-in-the-Loop (HIL), 3–6 months.
                                Connect the TC-DDPG controller to a real I/O stack (BACnet/Modbus test rig or BMS
                          sandbox) while replaying recorded or emulated building signals from the RC simulator.
                                Exercise the projection layer Π phys and safety wrapper under adversarial scenarios
                          (sensor spikes, stale data, extreme weather).
                                Acceptance criteria: (a) zero safety trips; (b) decision latency <30 s (<< 5-min in-
                          terval); (c) constraint violation rate comparable to simulation; (d) reproducible logs and
                          model hashes.
                                Phase 2—Pilot Deployment, 6–12 months.
                                Shadow mode in a live building (read-only) for at least two weeks to compare decisions
                          vs. incumbent control.
                                Assisted mode: limited writes with operator approval; enable automatic fallback to
                          baseline on anomalies.
                                KPIs (typical targets, measured not promised): ≥20% energy reduction vs. baseline
                          (weather-normalized), |PMV| ≤ 0.5 during occupied hours ≥95%, violations ≈ simulation
                          levels, uptime ≥99.9% excluding maintenance.
                                Phase 3—Production / Multi-site, 12+ months.
                                Rollout with A/B or before–after design and ASHRAE-style M&V.
                                Centralized model registry, versioned configs, drift detection, and one-click rollback.
                                Operator training and SOPs (overrides, maintenance windows, alarms).
                                Integration blueprint (data flow), seen in Figure 21.
Energies 2025, 18, 6310                                                                                         33 of 42




                          Figure 21. BMS integration stack. TC-DDPG sits between the BMS interface and actuators with a
                          safety validator enforcing hard limits.

                               Sensors → Pre-processor and unit checks → State estimator (optional filtering) → Ac-
                          tor → Π phys (ranges, psychrometrics, rate limits) → BMS setpoints → Telemetry and audit
                          logs → Offline trainer and diagnostics

                          8.2. Expected Real-World Challenges
                               Sensor noise and missing data.
                               Risk: biased or intermittent signals degrade state estimates.
                               Mitigation: plausibility checks, robust filtering (e.g., moving-window median or
                          Kalman), imputation with uncertainty flags, automatic fail-safe to baseline on persis-
                          tent anomalies.
                               Model–reality gap.
                               Risk: RC simplifications miss thermal bridges, unmodeled loads, or operator overrides.
                               Mitigation: bounded outputs with rate limiting, on-policy domain randomization
                          during training, periodic re-tuning, and site-specific scalers; maintain human-in-the-loop
                          during pilot.
                               Compute and latency at the edge.
                               Risk: constrained controllers or network jitter.
                               Mitigation: lightweight MLPs (~0.55 MB), batch-1 inference; local cache of last valid
                          action; watchdog timers and immediate reversion to baseline if deadlines are missed.
                               Safety and certification.
                               Risk: violating interlocks or codes.
                               Mitigation: encode hard constraints in Π phys and an external action-shield; indepen-
                          dent safety PLC/BMS retains ultimate authority; full audit logs and change management.
                               Operator acceptance and UX.
                               Risk: low trust without transparency.
                               Mitigation: dashboards with explainable action rationales (e.g., “reduced airflow due
                          to low load”), playback of shadow-mode comparisons, clear override and rollback paths.
                               Cybersecurity and data governance.
                               Risk: exposed interfaces or sensitive logs.
                               Mitigation: network segmentation/VLANs, least-privilege BMS accounts, signed
                          model artifacts, encrypted logs with rotation and retention policies.
Energies 2025, 18, 6310                                                                                         34 of 42



                               Weather/occupancy uncertainty and drift.
                               Risk: distribution shift degrades performance.
                               Mitigation: rolling drift detectors on key features (Tout, occupancy proxies), scheduled
                          re-training/fine-tuning, and conservative seasonal policy updates.

                          9. Discussion
                          9.1. Theoretical Contributions
                               This work advances physics-informed control for HVAC through the
                          following contributions:
                               Architecture-level enforcement of feasibility. We embed thermodynamic and psychro-
                          metric structure via a differentiable constraint layer that projects policy outputs into a
                          physically feasible region. Feasibility is enforced by design, subject to model accuracy and
                          numerical precision, rather than handled post-hoc.
                               Continuous control RL with principled multi-objective handling. A DDPG actor–critic
                          optimizes a normalized scalar reward (energy, comfort, peak, IAQ) augmented with a
                          physics-regularized loss. This avoids discretization artifacts and provides a transparent
                          knob to trade off objectives without relying on ad-hoc penalties alone.
                               Reduction of constraint violations in simulation. Within the RC simulator, architec-
                          tural enforcement plus physics regularization reduces measured constraint violations by
                          ~2 orders of magnitude (e.g., energy balance and psychrometric infeasibility), improving
                          sample efficiency and stability.
                               Structured state encoding (optional). A lightweight zone-attention encoder improves
                          cross-zone coupling representation and modestly boosts control performance without
                          materially increasing model size, supporting deployability on edge hardware.
                               These contributions are complementary: the constraint layer narrows exploration
                          to feasible regions; physics regularization shapes learning; and attention improves
                          state representation.

                          9.2. Empirical Validation Roadmap
                               Scope. The present study establishes a simulation-based foundation and an implemen-
                          tation blueprint. Moving to field testing requires staged validation with explicit safety and
                          M&V (measurement and verification).
                               Requirements.
                          •    Hardware and I/O: Access to a BMS with programmable points (setpoints/commands),
                               high-resolution telemetry, and safety overrides; time sync and reliable trend logging.
                          •    Site partners: Buildings willing to run shadow mode and controlled pilots, with
                               historical baselines for comparison.
                          •    Safety and compliance: Integration with interlocks and local code requirements; au-
                               ditable action logs and automatic fallback to incumbent control.
                          •    Timeline: Multi-season observations (≥12 months) to capture seasonal dynamics
                               and drift.
                               Recommended protocol.
                          •    Phase 1 (3–6 months): Hardware-in-the-loop with recorded data; decision latency,
                               constraint violation rate, and fail-safe behavior as acceptance criteria.
                          •    Phase 2 (6–12 months): Single-site pilot: shadow → assisted mode → limited auton-
                               omy; M&V against baseline with weather normalization.
                          •    Phase 3 (12–24 months): Multi-site validation across climates, with transfer/fine-
                               tuning and operational SOPs (overrides, updates, rollback).
Energies 2025, 18, 6310                                                                                         35 of 42



                              The modular codebase and documentation are designed so research groups can focus
                          on deployment engineering rather than re-deriving algorithms.

                          9.3. Comparison with Existing Approaches
                               Compared to MPC, TC-DDPG avoids explicit plant identification and can adapt
                          from experience, while MPC provides hard constraint satisfaction by formulation, given
                          an accurate model [27,30]. Our approach enforces feasibility architecturally within the
                          simulator and achieves strong performance, but it does not constitute a formal guarantee
                          like MPC; model fidelity remains a key factor.
                               Compared to standard RL (DDPG without physics), physics-informed constraints
                          and losses reduce infeasible exploration, improve sample efficiency (faster convergence in
                          simulation), and yield fewer violations—addressing common safety and stability concerns
                          of naïve RL [1,3].
                               Compared to rule-based control, the learned controller adapts to time-varying loads
                          and weather, optimizing a multi-objective criterion rather than following fixed deadbands
                          and schedules; however, rule-based logic remains a valuable fallback layer for safety and
                          operator trust.

                          9.4. Broader Impact
                               The pattern—embedding domain physics as a differentiable structure in continuous
                          control RL—extends to other cyber-physical domains:
                          •    Smart grids: feeder and transformer limits, power-flow consistency.
                          •    Water networks: hydraulic feasibility and pump curves.
                          •    Industrial processes: reaction/phase equilibrium constraints.
                          •    Transportation: vehicle and traffic flow dynamics.
                              In each case, architectural constraints can narrow exploration, improve safety, and
                          enhance data efficiency—subject to the fidelity of the embedded physics.

                          9.5. Limitations
                                All results are simulation-based using a multi-zone RC model with reasonable param-
                          eter ranges, not a calibrated digital twin. Key limitations include:
                          •    Model–reality gap: unmodeled effects (thermal bridges, infiltration variability, opera-
                               tor overrides) and equipment aging can alter real responses.
                          •    Sensing and actuation: assumptions of accurate, timely measurements and instan-
                               taneous actuators do not fully hold; noise, bias, delays, and faults must be handled
                               explicitly in deployment.
                          •    Safety guarantees: architectural projection reduces but does not eliminate risk under
                               severe model mismatch or sensor failure; an external action shield and human-in-the-
                               loop procedures remain necessary.
                          •    Generalization: results reflect one archetype and synthetic scenarios; cross-type/climate
                               transfer requires empirical evidence.
                          •    Compute and operations: although the model is lightweight, production systems must
                               address latency, monitoring, drift detection, auditability, and secure updates.
                              Future work will prioritize hardware-in-the-loop, pilot studies with comprehensive
                          M&V, robustness to uncertainty (sensor faults, delays, adversarial inputs), and systematic
                          evaluation of transfer across sites and climates.

                          10. Conclusions
                               This paper introduced a physics-informed reinforcement learning approach to HVAC
                          control based on a Thermodynamically-Constrained Deep Deterministic Policy Gradi-
Energies 2025, 18, 6310                                                                                       36 of 42



                          ent (TC-DDPG) architecture. By embedding a thermodynamic and psychrometric struc-
                          ture as a differentiable constraint layer and adding a physics-regularized loss, the pol-
                          icy operates directly in continuous action spaces while being steered toward physically
                          feasible decisions.
                                In simulation with a multi-zone RC model, TC-DDPG achieved a 34.7% average
                          reduction in annual HVAC energy use relative to a rule-based baseline, and outperformed
                          a standard DDPG baseline by 16.1 percentage points (Section 6.3). Measured constraint
                          violations (energy balance, psychrometrics, rate limits) decreased by ~98.6% compared to
                          standard DDPG (Section 6.6), and convergence was faster by ≈1.78× (Section 6.9). These
                          results are simulation-based and therefore subject to model fidelity, sensing/actuation
                          realities, and site-specific constraints.
                                Key innovations.
                          •   A thermodynamic constraint layer that projects actions into a feasible region dur-
                              ing the forward pass (feasibility enforced by design, subject to model accuracy and
                              numerical precision).
                          •   A continuous control actor–critic with normalized multi-objective reward and physics-
                              regularized loss to balance energy, comfort, peak demand, and IAQ.
                          •   An optional zone-attention encoder that improves cross-zone coupling representation
                              with minimal computational overhead.
                          •   A reproducible training/evaluation protocol with confidence intervals and con-
                              straint metrics.
                               Compactness and latency measurements (model size ~0.55 MB, inference ~18 ms
                          per 5-min decision on a consumer GPU) indicate practical feasibility for edge deploy-
                          ment, pending field validation. Overall, this work offers a theoretical and implementation
                          blueprint for physics-informed RL in building automation and motivates careful empirical
                          studies to quantify real-world benefits.

                          Research Enabling Framework
                              Established foundation. This work provides:
                          •   Well-specified formulation: a clear statement of physics-constrained continuous control
                              RL with architectural projection and regularization (Sections 3 and 4).
                          •   Implementation blueprint: modular actor–critic, constraint layer, and training loop
                              with fixed scalers and evaluation scripts (Sections 4 and 5).
                          •   Validation methodology: multi-tier simulation protocol with statistical reporting
                              (Section 6) and ablation/sensitivity analyses (Section 7).
                          •   Benchmarking baselines and metrics: rule-based, MPC, and standard DDPG baselines;
                              energy/comfort/peak/violation metrics with CIs.
                              Open research directions.
                          •   Multi-building coordination. Extend to portfolio-level optimization (shared resources,
                              federated or transfer learning) with robust safety envelopes.
                          •   Grid integration. Incorporate demand-response signals and renewable variability with
                              explicit peak-aware objectives and reliability constraints.
                          •   Fault-tolerant control. Couple the constraint layer with fault detection/diagnosis to
                              maintain safe performance under sensor/actuator anomalies.
                          •   Human-centric objectives. Integrate occupant-aware comfort models and preference
                              learning within the physics-constrained framework.
                          •   Climate adaptation. Address distribution shifts (extremes, long-term trends) via
                              domain randomization, drift detection, and scheduled re-tuning.
                              Community resources.
Energies 2025, 18, 6310                                                                                               37 of 42



                          •    Open implementation: TC-DDPG codebase with configuration files for states, rewards,
                               and constraints; scripts for synthetic weather/occupancy generation.
                          •    Datasets and baselines: synthetic operating scenarios and reference controllers
                               (PID/Rule-based, MPC, standard DDPG) for fair comparison.
                          •    Evaluation protocol: standardized metrics, reporting of mean ± SD with 95% CIs, and
                               violation definitions to support reproducible studies.
                                 Collaboration model. The modular design allows: (i) RL researchers to refine explo-
                          ration and stability under constraints; (ii) building scientists to enhance physics modules;
                          (iii) control engineers to tailor interfaces to specific BMS platforms; and (iv) sustainability
                          researchers to study carbon-aware objectives and lifecycle impacts.

                          Author Contributions: Conceptualization, S.H., T.Z. and M.M.; methodology, S.H., T.Z. and M.M.;
                          formal analysis, S.H.; investigation, S.H.; data curation, S.H.; writing—original draft preparation,
                          S.H.; writing—review and editing, M.M.; visualization, S.H.; supervision, M.M. All authors have
                          read and agreed to the published version of the manuscript.

                          Funding: This research received no external funding.

                          Institutional Review Board Statement: Not applicable.

                          Informed Consent Statement: Not applicable.

                          Data Availability Statement: The original contributions presented in this study are included in the
                          article. Further inquiries can be directed to the corresponding author.

                          Conflicts of Interest: The authors declare no conflicts of interest.

                          Abbreviations
                          The following abbreviations are used in this manuscript:

                          Abbreviation     Meaning
                          AHRI             Air-Conditioning, Heating, and Refrigeration Institute
                          ASHRAE           American Society of Heating, Refrigerating, and Air-Conditioning Engineers
                          ASHRAE 55        ASHRAE Standard 55: Thermal Environmental Conditions for Human Occupancy
                          BAS              Building Automation System (same as BMS; use one consistently)
                          BMS              Building Management System
                          CI               Confidence Interval
                          CIs (95%)        95% bootstrap confidence intervals (as reported for metrics)
                          CBECS            Commercial Buildings Energy Consumption Survey (U.S. DOE/EIA)
                          COP              Coefficient of Performance
                          DDPG             Deep Deterministic Policy Gradient
                          DOE              U.S. Department of Energy
                          DR               Demand Response
                          DRL              Deep Reinforcement Learning
                          DQN              Deep Q-Network
                          EIA              U.S. Energy Information Administration
                          EUI              Energy Use Intensity (kWh·m−2 ·yr−1 )
                          HIL              Hardware-in-the-Loop
                          HVAC             Heating, Ventilation, and Air-Conditioning
                          IAQ              Indoor Air Quality
                          ISO 7730         International standard for PMV/PPD thermal comfort
                          MDPI             Multidisciplinary Digital Publishing Institute (publisher of Energies)
                          MPC              Model Predictive Control
                          NOAA             National Oceanic and Atmospheric Administration (weather data validation)
                          PID              Proportional–Integral–Derivative (rule-based)
                          PIML             Physics-Informed Machine Learning (general)
Energies 2025, 18, 6310                                                                                       38 of 42



                          PINN           Physics-Informed Neural Network
                          PMV            Predicted Mean Vote (comfort index)
                          PPD            Predicted Percentage Dissatisfied (comfort index)
                          PER            Prioritized Experience Replay
                          QA/QC          Quality Assurance/Quality Control
                          RC (model)     Resistance–Capacitance thermal network model
                          RH             Relative Humidity
                          RL             Reinforcement Learning
                          RMSE           Root Mean Square Error
                          SD             Standard Deviation
                          SOTA           State of the Art
                          TC-DDPG        Thermodynamically-Constrained DDPG (this paper’s method)
                          TMY3           Typical Meteorological Year (version 3) weather datasets
                          UA             Overall heat-transfer coefficient–area product (U·A)
                          VAV            Variable Air Volume (if mentioned in actuator examples)
                          ZAM            Zone Attention Mechanism (inter-zone interaction module)


                          Appendix A. Detailed Mathematical Derivations
                          Appendix A.1. Thermodynamic & Psychrometric Gradient Computation
                              We define the physics regularizer used in Section 4.4 as:

                                                  L phys = λ1 Lenergy + λ2 L psychro + λ3 Lcom f ort

                          Appendix A.1.1. Energy Balance Term
                               Let T ∈ R N be zone temperatures at time t, T ′ at t + ∆t, and T . pred (s, a) the
                          rate predicted by the constraint layer (Section 4.4), which encodes RC heat flows
                          (sensible + latent) and auxiliaries:

                                                                     1
                                                 T . pred (s, a) =     [αQ HVAC (s, a) + βQcond (s)]
                                                                     C

                          where C stacks zone capacitances and Qcond aggregates inter-zone and envelope conduction;
                          α, β are learnable scalars (per zone) modeling residual mismatch. The target rate is

                                                                                 T′ − T
                                                                     T . tgt =
                                                                                   ∆t
                              The energy term is the normalized MSE:

                                                              1                              
                                                  Lenergy =     ∥ WT T . pred (s, a) − T . tgt ∥22
                                                              N
                          with WT a diagonal normalizer.

                          Appendix A.1.2. Psychrometric Consistency Term
                              Let RH be relative humidity (fraction), pws ( T ) saturation vapor pressure (Pa), and P
                          barometric pressure (Pa). Using a standard Magnus–Tetens form,

                                                                                 17.625( T − 273.15)
                                                                                                      
                                                 pws ( T ) = 610.94exp
                                                                                 T − 273.15 + 243.04

                                                                           0.62198RH pws ( T )
                                                        ω ( T, RH ) =
                                                                             P − RH pws ( T )
Energies 2025, 18, 6310                                                                                            39 of 42



                               If the model produces ω (either directly or via an auxiliary head), we penalize

                                                                1
                                                  L psychro =     ∥ Wω (ω (s, a) − ω ( T, RH )) ∥22
                                                                N

                          Appendix A.1.3. Comfort Corridor Term
                               With PMV computed per ISO 7730 using the current state and action-implied condi-
                          tions (e.g., supply temperature/flow), we use a soft corridor:

                                                                    1 N
                                                                    N i∑
                                                     Lcom f ort =         max (0, | PMV i | −0.5)
                                                                       =1

                                (We implement the sub gradient of max at zero; a smooth Huber/soft plus alternative
                          is also supported.)

                          Appendix A.1.4. Gradients (Chain Rule)
                               Let θ denote actor parameters. With the differentiable projection

                                                                Π phys (s, µθ (s)) ≡ a phys

                                                          ∂L phys   ∂L phys ∂a phys ∂µθ (s)
                                                                  =
                                                            ∂θ      ∂a phys ∂µθ (s) ∂θ
                               Each component contributes:

                                                 ∂Lenergy   2 ⊤                               1
                                                          =   JQ HVAC WT⊤ WT T. pred − T . tgt
                                                  ∂a phys   N                                   C

                                                    ∂L psychro   2 ⊤ ⊤
                                                               =   J W Wω (ω̂ − ω ( T, RH ))
                                                     ∂a phys     N ω̂ ω
                                         ∂Lcom f ort   1                                         ∂PMV i
                                                       N∑
                                                     =     ∂max (0, | PMV i | −0.5)sign( PMV i )
                                          ∂a phys        i
                                                                                                  ∂a phys

                          where J· are Jacobians w.r.t. actions, computed by autograd.
                                                     ∂a
                               Projection gradient. ∂µphys is identity for the interior. At range/rate boundaries, we use
                                                        θ
                          either (i) a smooth clip (tanh-affine) to keep gradients non-zero, or (ii) a straight-through es-
                          timator (STE). Psychrometric/rate projections are implemented with differentiable barriers
                          (softplus) to avoid zero-gradient plateaus.

                          Appendix A.2. Convergence Considerations
                               Proposition (informal). Under standard DDPG assumptions—bounded rewards,
                          Lipschitz actor/critic, compact state/action sets, sufficiently rich replay, and non-expansive
                          (1-Lipschitz) projection Π phys —the deterministic policy gradient computed on the projected
                          action a phys = Π phys (s, µθ (s)) yields stationary points corresponding to locally optimal
                          policies within the feasible action set A phys (s).
                               Sketch. Define the feasible set A phys (s) = { a : physics/range/rate constraints hold}
                          assumed nonempty, compact, convex (approximate convexity via smooth barriers).
                                                         phys
                               The projected policy µθ (s) = Π phys (s, µθ (s)) is non-expansive.
                               Evaluate Bellman targets with projected target actions; the induced operator remains
                          a γ-contraction in the space of Q-functions with bounded variation.
                               Under standard DDPG stability conditions (target networks, small τ, bounded gradi-
                          ents), stochastic approximation converges to a fixed point of the projected Bellman operator;
                          the corresponding policy is a local optimum in the feasible set.
Energies 2025, 18, 6310                                                                                          40 of 42



                               Remark. This is not a guarantee of global optimality; model mismatch or nonconvex
                          feasible sets can introduce suboptimal fixed points. Our empirical Sections 6 and 7 provide
                          supporting evidence in simulation.

                          Appendix A.3. Nomenclature

                                 Symbol                        Description                           Units
                                    T                     Dry-bulb temperature               K(or ◦ C, consistent)
                                    Ti                     Zone ii temperature                         K
                                    Ci               Thermal capacitance of zone ii                  J · K−1
                                   Uij            Thermal conductance between i, ji, j           W · m−2 · K−1
                                   Aij                Exchange area between i, ji, j                  m2
                                Q. HVAC,i              HVAC heat flow into zone ii                     W
                                                                                                      kgv
                                    ω                        Humidity ratio                           kgda

                                    ϕ                       Relative humidity                          –
                                    pw                 Water vapor partial pressure                   Pa
                                 pws ( T )          Saturation vapor pressure at TT                   Pa
                                    P                      Barometric pressure                        Pa
                                    h                      Moist air enthalpy                       J·kg−1
                                   hfg                 Latent heat of vaporization                  J·kg−1
                                    cp                    Specific heat (dry air)                 J·kg−1 ·K−1
                                   c pv                Specific heat (water vapor)                J·kg−1 ·K−1
                               PMV/PPD                 Comfort metrics (ISO 7730)                      –
                                  COP                  Coefficient of Performance                      –

                          Appendix B. Implementation Details
                               Environment. Python ≥ 3.10; PyTorch ≥ 2.0; deterministic seeding (Python/NumPy/
                          PyTorch); reproducible configs (YAML/JSON).
                               Normalization. Fixed scalers (saved alongside checkpoints) for all state channels and
                          reward terms; action outputs are tanh-bounded, then affine-scaled, then projected by Π phys .
                               Repla and updates. Buffer size 105 ; batch 64; γ = 0.99; soft target update τ = 0.005;
                          L2 grad-clip = 1.0; OU exploration σ = 0.1 during training only.
                               Evaluation. Noise-free policy; report mean ± SD over n = 50 seeds; 95% CIs via
                          bootstrap; violation metrics per Section 3.
                               Logging and artifacts. Each run stores: config hash, seed, scaler params, checkpoint
                          (actor/critic/targets), metric CSVs (energy, comfort, violations, demand), and plots.
                               Repository. Reference implementation scripts and configuration examples will be
                          made publicly available at: https://github.com/Sattar7798/tqn (accessed on 7 August
                          2025), after code stabilization and experimental verification.

                          Appendix C. Extended Results
                              We provide additional figures/tables to complement Sections 6 and 7:
                              Monthly/seasonal breakdowns. Energy use and comfort violations per month; sea-
                          sonal COP vs. outdoor temperature; peak-demand seasonal histograms.
Energies 2025, 18, 6310                                                                                                           41 of 42



                                       Load duration curves. Annual HVAC power LDCs for all methods.
                                       Distribution plots. Violin/box plots of constraint violation counts (log scale).
                                       Sensitivity overlays. Performance vs. λ phys and actor learning rate, with 95% CIs.
                                       Ablation heatmaps. Relative degradation vs. full model across metrics.
                                       All underlying CSVs (energy, comfort, violations, demand) and plotting scripts
                                  will be made available in the project repository to enable exact regeneration of figures
                                  and re-analysis.

References
1.    Wang, Z.; Hong, T. Reinforcement learning for building controls: The opportunities and challenges. Appl. Energy 2020, 269, 115036.
      [CrossRef]
2.    ISO 7730:2005; Ergonomics of the Thermal Environment—Analytical Determination and Interpretation of Thermal Comfort Using
      Calculation of the PMV and PPD Indices and Local Thermal Comfort Criteria. International Organization for Standardization:
      Geneva, Switzerland, 2005.
3.    Nagy, Z.; Henze, G.; Dey, S.; Arroyo, J.; Helsen, L.; Zhang, X.; Chen, B.; Amasyali, K.; Kurte, K.; Zamzam, A.; et al. Ten Questions
      Concerning Reinforcement Learning for Building Energy Management. Build. Environ. 2023, 241, 110435. [CrossRef]
4.    Ziarati, T.; Hedayat, S.; Moscatiello, C.; Sappa, G.; Manganelli, M. Overview of the Impact of Artificial Intelligence on the Future
      of Renewable Energy. In Proceedings of the 2024 IEEE International Conference on Environment and Electrical Engineering and
      2024 IEEE Industrial and Commercial Power Systems Europe (EEEIC/I&CPS Europe), Rome, Italy, 29 June–2 July 2024; pp. 1–6.
      [CrossRef]
5.    U.S. EIA. Commercial Buildings Energy Consumption Survey (CBECS) 2018; U.S. Energy Information Administration: Washington,
      DC, USA, 2024. Available online: https://www.eia.gov/consumption/commercial/ (accessed on 4 October 2025).
6.    Filippova, E.; Hedayat, S.; Ziarati, T.; Manganelli, M. Artificial Intelligence and Digital Twins for Bioclimatic Building Design:
      Innovations in Sustainability and Efficiency. Energies 2025, 18, 5230. [CrossRef]
7.    Shaikh, P.H.; Nor, N.B.M.; Nallagownden, P.; Elamvazuthi, I.; Ibrahim, T. A Review on Optimized Control Systems for Building
      Energy and Comfort Management. Renew. Sustain. Energy Rev. 2014, 34, 409–429. [CrossRef]
8.    Sutton, R.S.; Barto, A.G. Reinforcement Learning: An Introduction, 2nd ed.; MIT Press: Cambridge, MA, USA, 2018; Available online:
      https://www.andrew.cmu.edu/course/10-703/textbook/BartoSutton.pdf (accessed on 4 October 2025).
9.    Weinberg, D.; Wang, Q.; Timoudas, T.O.; Fischione, C. A review of RL for controlling Building Energy Systems from a computer-
      science perspective. Sustain. Cities Soc. 2023, 89, 104351. [CrossRef]
10.   Tien, P.W.; Wu, P.; Choe, S. Machine Learning and Deep Learning Methods for Enhancing Building Energy Efficiency and Indoor
      Environmental Quality–A Review. Energy AI 2022, 10, 100198. [CrossRef]
11.   Mason, K.; Grijalva, S. A review of reinforcement learning for autonomous building energy management. Comput. Electr. Eng.
      2019, 78, 300–312. [CrossRef]
12.   Al Sayed, K.; Boodi, A.; Broujeny, R.S.; Beddiar, K. Reinforcement learning for HVAC control in intelligent buildings: A technical
      and conceptual review. Smart Energy 2024, 95, 110085. [CrossRef]
13.   Wei, T.; Wang, Y.; Zhu, Q. Deep Reinforcement Learning for Building HVAC Control. In Proceedings of the 54th Annual Design
      Automation Conference (DAC), Austin, TX, USA, 18–22 June 2017; pp. 1–6. [CrossRef]
14.   Silver, D.; Lever, G.; Heess, N.; Degris, T.; Wierstra, D.; Riedmiller, M. Deterministic Policy Gradient Algorithms. In Proceedings
      of the ICML’14: Proceedings of the 31st International Conference on International Conference on Machine Learning, Beijing,
      China, 21–26 June 2014; PMLR: Cambridge, MA, USA, 2014; Volume 32, pp. 387–395.
15.   Yu, L.; Qin, S.; Zhang, M.; Shen, C.; Jiang, T.; Guan, X. A review of Deep Reinforcement Learning for Smart Building Energy
      Management. IEEE Internet Things J. 2021, 8, 12046–12063. [CrossRef]
16.   Manjavacas, A.; Nieves, A.C.; Jiménez-Raboso, J.; Molina-Solana, M. An experimental evaluation of DRL algorithms for HVAC
      control (Sinergym). Artif. Intell. Rev. 2024, 57, 173. [CrossRef]
17.   Dai, M.; Li, H.; Wang, S. A reinforcement learning-enabled iterative learning control strategy of air-conditioning systems for
      building energy saving by shortening the morning start period. Appl. Energy 2023, 334, 120650. [CrossRef]
18.   García, J.; Fernández, F. A Comprehensive Survey on Safe Reinforcement Learning. J. Mach. Learn. Res. 2015, 16, 1437–1480.
19.   Ruelens, F.; Claessens, B.J.; Vandael, S.; De Schutter, B.; Babuska, R.; Belmans, R. Residential Demand Response of Thermostatically
      Controlled Loads Using Batch Reinforcement Learning. IEEE Trans. Smart Grid 2017, 8, 214–225. [CrossRef]
20.   Esmaeili, M.; Hammes, S.; Tosatto, S.; Geisler-Moroder, D.; Zech, P. Safe Reinforcement Learning for Buildings: Minimizing
      Energy Use While Maximizing Occupant Comfort. Energies 2025, 18, 5313. [CrossRef]
21.   Sanchez, J.; Cai, J. Constrained RL for building demand response (explicit constraint value function). Appl. Energy 2025, in press.
Energies 2025, 18, 6310                                                                                                                 42 of 42



22.   Vázquez-Canteli, J.R.; Nagy, Z. Reinforcement Learning for Demand Response: A Review. Appl. Energy 2019, 235, 1072–1089.
      [CrossRef]
23.   Karniadakis, G.E.; Kevrekidis, I.G.; Lu, L.; Perdikaris, P.; Wang, S.; Yang, L. Physics-informed Machine Learning. Nat. Rev. Phys.
      2021, 3, 422–440. [CrossRef]
24.   Jiang, Z.; Wang, X.; Li, H.; Hong, T.; You, F.; Drgoňa, J.; Vrabie, D.; Dong, B. Physics-informed ML for building performance
      simulation—Review. Patterns/Cell Press 2025, 18, 100223.
25.   Saeed, M.H.; Kazmi, H.; Deconinck, G. Dyna-PINN: Physics-informed Deep Dyna-Q for building heating control. Energy Build.
      2025, 324, 114879. [CrossRef]
26.   Jiang, Z.; Wang, X.; Dong, B. Physics-informed modularized neural network for DRL-based building control; reports ~31% HVAC
      savings case study. Adv. Appl. Energy 2025, 19, 100237. [CrossRef]
27.   Drgoňa, J.; Arroyo, J.; Figueroa, I.C.; Blum, D.; Arendt, K.; Kim, D.; Perarnau, E.; Oravec, J.; Wetter, M.; Vrabie, D.L.; et al. All You
      Need to Know about Model Predictive Control for Buildings. Annu. Rev. Control 2020, 50, 190–232. [CrossRef]
28.   Killian, M.; Kozek, M. Ten Questions Concerning Model Predictive Control for Energy Efficient Buildings. Build. Environ. 2016,
      105, 403–412. [CrossRef]
29.   Oldewurtel, F.; Parisio, A.; Jones, C.N.; Gyalistras, D.; Gwerder, M.; Stauch, V.; Lehmann, B.; Morari, M. Use of Model Predictive
      Control and Weather Forecasts for Energy Efficient Building Climate Control. Energy Build. 2012, 45, 15–27. [CrossRef]
30.   Dobbs, J.R.; Hencey, B.M. Model Predictive HVAC Control with Online Occupancy Model. Energy Build. 2014, 82, 675–684.
      [CrossRef]
31.   Privara, S.; Váňa, Z.; Široký, J.; Ferkl, L.; Cigler, J.; Oldewurtel, F. Building Modeling as a Crucial Part for Building Predictive
      Control. Energy Build. 2013, 56, 8–22. [CrossRef]
32.   Zhang, Z.; Lam, K.P. Practical implementation and evaluation of deep reinforcement learning control for a radiant heating system.
      In Proceedings of the 5th Conference on Systems for Built Environments, Shenzen, China, 7–8 November 2018; pp. 148–157.
      [CrossRef]
33.   Mnih, V.; Kavukcuoglu, K.; Silver, D.; Rusu, A.A.; Veness, J.; Bellemare, M.G.; Graves, A.; Riedmiller, M.; Fidjeland, A.K.;
      Ostrovski, G.; et al. Human-level Control through Deep Reinforcement Learning. Nature 2015, 518, 529–533. [CrossRef]
34.   Lillicrap, T.P.; Hunt, J.J.; Pritzel, A.; Heess, N.; Erez, T.; Tassa, Y.; Silver, D.; Wierstra, D. Continuous Control with Deep
      Reinforcement Learning. arXiv 2015, arXiv:1509.02971.
35.   Fujimoto, S.; van Hoof, H.; Meger, D. Addressing Function Approximation Error in Actor–Critic Methods. In Proceedings of the
      35th International Conference on Machine Learning, Stockholm, Sweden, 10–15 July 2018; PMLR: Cambridge, MA, USA, 2018;
      Volume 80, pp. 1587–1596.
36.   Raissi, M.; Perdikaris, P.; Karniadakis, G.E. Physics-Informed Neural Networks: A Deep Learning Framework for Solving
      Forward and Inverse Problems Involving Nonlinear PDEs. J. Comput. Phys. 2019, 378, 686–707. [CrossRef]
37.   Afram, A.; Janabi-Sharifi, F. Review of Modeling Methods for HVAC Systems. Appl. Therm. Eng. 2014, 67, 507–519. [CrossRef]
38.   ASHRAE Handbook—Fundamentals; Chapter 1: Psychrometrics; ASHRAE: Atlanta, GA, USA, 2021.
39.   Deru, M.; Field, K.; Studer, D.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P. U.S. Department of Energy Commercial Refer-
      ence Building Models of the National Building Stock; NREL/TP-5500-46861; NREL: Golden, Colorado, 2011. Available online:
      https://www.nrel.gov/docs/fy11osti/46861.pdf (accessed on 4 October 2025).
40.   ASHRAE Guideline 14-2014. In Measurement of Energy, Demand, and Water Savings; ASHRAE: Atlanta, GA, USA, 2014.
41.   Schaul, T.; Quan, J.; Antonoglou, I.; Silver, D. Prioritized Experience Replay. arXiv 2016, arXiv:1511.05952. [CrossRef]
42.   Efron, B. Bootstrap Methods: Another Look at the Jackknife. Ann. Stat. 1979, 7, 1–26. [CrossRef]
43.   Wilcox, S.; Marion, W. Users Manual for TMY3 Data Sets; NREL/TP-581-43156; NREL: Golden, Colorado, 2008. [CrossRef]
44.   Fanger, P.O. Thermal Comfort: Analysis and Applications in Environmental Engineering; Danish Technical Press: Copenhagen,
      Denmark, 1970.
45.   ASHRAE Standard 55-2020; Thermal Environmental Conditions for Human Occupancy. ASHRAE: Atlanta, GA, USA, 2020.
46.   Paszke, A.; Gross, S.; Massa, F.; Lerer, A.; Bradbury, J.; Chanan, G.; Killeen, T.; Lin, Z.; Gimelshein, N.; Antiga, L. PyTorch: An
      Imperative Style, High-Performance Deep Learning Library. Adv. Neural Inf. Process. Syst. 32 (NeurIPS) 2019, 32, 8024–8035.
47.   Kingma, D.P.; Ba, J. Adam: A Method for Stochastic Optimization. arXiv 2015, arXiv:1412.6980.
48.   Vaswani, A.; Shazeer, N.; Parmar, N.; Uszkoreit, J.; Jones, L.; Gomez, A.N.; Kaiser, L.; Polpsukhin, I. Attention Is All You Need.
      Adv. Neural Inf. Process. Syst. (NeurIPS) 2017, 30, 5998–6008.
49.   Roijers, D.M.; Vamplew, P.; Whiteson, S.; Dazeley, R. A Survey of Multi-Objective Sequential Decision-Making. J. Artif. Intell. Res.
      2013, 48, 67–113. [CrossRef]


Disclaimer/Publisher’s Note: The statements, opinions and data contained in all publications are solely those of the individual
author(s) and contributor(s) and not of MDPI and/or the editor(s). MDPI and/or the editor(s) disclaim responsibility for any injury to
people or property resulting from any ideas, methods, instructions or products referred to in the content.
