                                                                    Energy & Buildings 322 (2024) 114696


                                                                  Contents lists available at ScienceDirect


                                                                      Energy & Buildings
                                                          journal homepage: www.elsevier.com/locate/enb




Multi-source transfer learning method for enhancing the deployment of
deep reinforcement learning in multi-zone building HVAC control
Fangli Hou a , Jack C.P. Cheng b, Helen H.L. Kwok c, Jun Ma d,*
a
  Internet of Things Thrust, Information Hub, The Hong Kong University of Science and Technology (Guangzhou), Guangzhou, China
b
  Department of Civil and Environmental Engineering, The Hong Kong University of Science and Technology, Clear Water Bay, Kowloon, Hong Kong
c
  Institute for the Environment, The Hong Kong University of Science and Technology, Clear Water Bay, Kowloon, Hong Kong
d
  Department of Urban Planning and Design, The University of Hong Kong, Hong Kong




A R T I C L E I N F O                                    A B S T R A C T

Keywords:                                                Deep reinforcement learning (DRL) control methods have shown great potential for optimal HVAC control, but
Deep reinforcement learning                              they require significant time and data to learn effective policies. By employing transfer learning (TL) with pre-
Transfer learning                                        trained models, the need to learn the data from scratch is avoided, saving time and resources. However, there are
Multi-source transfer
                                                         two main critical issues with this approach: the inappropriate selection of the source domain resulting in worse
Multi-zone building HVAC control
                                                         control performance and inefficient utilization of multi-source domain control experience. To address these
                                                         challenges, a multi-source transfer learning and deep reinforcement learning (MTL-DRL) integrated framework is
                                                         proposed for efficient HVAC system control. In order to select appropriate source domains, the contribution of
                                                         various source domains to the target task is quantified first, followed by a comprehensive evaluation of transfer
                                                         performance based on average energy consumption and average temperature deviation. The well-pretrained DRL
                                                         parameters from the optimal multi-source transfer set are then sequentially transferred to the target DRL
                                                         controller. Results from a series of transfer experiments between buildings with different thermal zones and
                                                         weather conditions indicate that the MTL-DRL framework significantly reduces the training time of HVAC
                                                         control, with improvements of up to 20% compared to DRL baseline models trained from scratch. Additionally,
                                                         the MTL-DRL method leads to reductions in average energy consumption ranging from 1.43% to 3.12% and
                                                         average temperature deviation up to 14.32%. The impact of the source domain transfer sequence on the per­
                                                         formance of the DRL-based control method is also discussed. Overall, the proposed framework presents a
                                                         promising solution for enhancing DRL-based HVAC control methods by reducing training time and energy
                                                         consumption while maintaining occupants’ comfort.


                                                                                              modeling efforts as they mainly rely on expert rules for control actions.
                                                                                              However, such approaches often fail to consider the dynamic nature of
1. Introduction                                                                               HVAC systems, leading to suboptimal performance. Model-based ap­
                                                                                              proaches utilize building simulation models to determine optimal con­
    For people who spend most of their time indoors, the operation of the                     trol variables. However, developing accurate simulation models for
HVAC system has a significant impact on their comfort, productivity,                          different HVAC systems requires a significant amount of time and pro­
and health [1]. It is reported that Heating, ventilation, and air condi­                      fessional knowledge. When the model is not accurate enough to describe
tioning (HVAC) systems consume about 40 %–50 % of total building                              the thermodynamics of the building system, the control performance
energy consumption, which imposes a heavy economic burden for                                 may deviate significantly. This represents a serious challenge for the
building operators [2]. However, inefficient HVAC control methods                             widespread deployment of model-based methods.
have been shown to waste 15 %–30 % of building energy [3]. Therefore,                             Reinforcement learning (RL), particularly deep reinforcement
the implementation of effective HVAC control methods is essential to                          learning (DRL), has gained attention for its model-free and data-driven
reduce energy consumption while ensuring occupants’ thermal comfort.                          nature, making it suitable for complex high-dimensional control and
    Currently, most HVAC systems are controlled using rule-based and                          optimization tasks in HVAC systems [6]. Researchers have successfully
model-based approaches [4,5]. Rule-based approaches require minimal


    * Corresponding author.
      E-mail address: junma@hku.hk (J. Ma).

https://doi.org/10.1016/j.enbuild.2024.114696
Received 19 June 2024; Received in revised form 2 August 2024; Accepted 17 August 2024
Available online 24 August 2024
0378-7788/© 2024 Elsevier B.V. All rights are reserved, including those for text and data mining, AI training, and similar technologies.
F. Hou et al.                                                                                                                Energy & Buildings 322 (2024) 114696



   Nomenclature                                                                   Occ,i (t)  Occupancy of zone i at time t
                                                                                  p          State transition probability
   Abbreviations                                                                  Qi (t)     Energy supply of zone i
   AC        Actor-Critic                                                         r          Reward function
   DNN       deep neural network                                                  R          Total reward
   DPG       Deep Policy Gradient                                                 s          State
   DQN       Deep Q-Network                                                       Score(T)   Control performance of the target domain without transfer
   DRL       Deep reinforcement learning                                                     learning
                                                                                          (   )
   EC        Energy consumption, kWh                                              Score Csj ,T Control performance after transferring source domain j
   HVAC      Heating, ventilation, and air conditioning                                      to the target domain
   G1/G2/G3 Group (1)/Group (2)/Group (3)                                         Sj         Source domain j
   MDP       Markov Decision Process                                              Sout (t)   Solar radiation at time t
   MSE       mean squared error                                                   t          Time step
   MTL-DRL multi-source transfer learning and deep reinforcement                  T          Target domain
             learning                                                             Tavg       Difference between average temperature of all zones and
   PPO       Proximal Policy Optimization                                                    setpoint temperature
   Relu      Rectified linear unit                                                Tin,i (t)  Indoor temperature of zone i at time t
   RL        Reinforcement learning                                               Tout (t)   Outdoor temperature at time t
   STL-DRL single-source transfer learning-deep reinforcement                     Tsp        Setpoint temperature
             learning                                                             Tth        Threshold value
   Tanh      Hyperbolic tangent function                                          Δt         Control interval
   TD-error temporal difference error                                             |ΔT|ʹ      Normalized temperature deviation
   TL        transfer learning                                                    ΔTbase     Temperature deviation of the target domain without
   Ts1/Ts2/Ts3 Transfer scenario 1/Transfer scenario 2/Transfer                              transfer learning
             scenario 3
                                                                                  ΔTT− Sj    Temperature deviation after transferring source domain j
   Ts1_v1    Transfer scenario 1_Reverse order
                                                                                             to the target domain
   Symbols                                                                        X          Source network’s inputs
   a            Action                                                            Y          Target network’s outputs
   bs           Source network’s bias                                             β          Weight coefficient in the reward function
   bT           Target network’s bias                                             θ          Weight and bias parameters of network
   cpenalty,i   Penalty item for indoor temperature deviation of zone i           μT,i       Average temperature deviation of zone i
   ECʹ          Normalized energy consumption                                     π          Policy
   ECbase       Energy consumption of the target domain without transfer          σ          Average of the standard deviation of temperature
                learning                                                                     deviation across all zones
   ECT− Sj      Energy consumption after transferring source domain j to          σ T,i      Standard deviation of temperature deviation of zone i
                the target domain                                                 ωs         Source network’s weights
   L            The number of hours per week during the testing process           ωT         Target network’s weights
   N            The number of zones



applied DRL to HVAC scheduling, radiant heating system regulation,                domain that is conducive to the target task is essential for leveraging the
energy consumption optimization, and supply temperature control                   benefits of transfer learning. Additionally, there are limitations to
[7–10]. However, the learning process in DRL control methods often                address when applying transfer learning to DRL-based HVAC control
requires extensive exploration and training periods to achieve desired            methods. Many studies have primarily focused on transferring HVAC
proficiency, especially in complex system architectures. Moreover, the            control strategies from a single source task to another target task.
generalizability of DRL methods may be limited, necessitating repeated            However, there are often multiple training scenarios related to the target
training for specific building configurations.                                    task, overlooking potential information from other source domains due
    Transfer learning (TL) offers a potential solution to enhance DRL             to multiple training scenarios associated with the target task.
control methods in HVAC systems by reducing training time and                         This study aims to address two key challenges in utilizing transfer
improving efficiency. The main idea is to leverage the transferability            learning within DRL-based HVAC system control methods. The first
advantage of neural networks to transfer knowledge learned from a                 challenge is the selection of the source domain. Previous studies typi­
source task to another different but related target task [11]. Transfer           cally evaluate the similarity between the source and target domains
learning has been widely applied in various fields with positive effects,         based on key parameters. However, this may increase the risk of
including building energy prediction [12], thermal comfort prediction             selecting an inappropriate source domain, resulting in suboptimal per­
[13], and HVAC fault detection [14]. Consequently, the integration of             formance after transfer, as the control performance of HVAC systems is
TL and DRL control methods holds promise for enhancing training ef­               influenced by the complex relationship of various parameters. The sec­
ficiency and control performance. However, this is not a simple process.          ond challenge involves effectively leveraging control experience from
A crucial prerequisite for the successful application of transfer learning        multiple source domains. In practical scenarios, there are often several
is the selection of the source domain. An inappropriate source domain             training scenarios relevant to the target task. However, many studies
could adversely affect the effectiveness of transfer learning [11]. As each       only transfer knowledge from a single source domain, overlooking
building is personalized [15], with different sizes, layouts, the number          valuable information from other domains.
of thermal zones, and weather conditions, knowledge transfer between                  To solve these challenges, we develop a multi-source transfer
different buildings may be ineffective [16]. Therefore, selecting a source        learning and deep reinforcement learning (MTL-DRL) integrated control


                                                                              2
F. Hou et al.                                                                                                                Energy & Buildings 322 (2024) 114696


framework for multi-zone buildings. This framework selects appropriate            the RL agent is trained in a building simulation environment to establish
source domains to construct the optimal multi-source transfer set by              a baseline model, followed by fine-tuning in two independent simulation
comprehensively evaluating the contribution to the target task and                environments. One environment simulates different weather conditions
exploring the transferability of DRL-based HVAC system control strate­            for the same building, while the other simulates the same weather
gies. Firstly, the contribution of each source domain is quantified based         conditions for a different building. Results indicate that transfer learning
on the control performance of energy consumption and zone tempera­                agents outperformed rule-based controllers, improving by 1 % to 4 %
ture. The transfer performance of each source domain is comprehen­                compared to agents trained from scratch. Xu et al. [28] designed a novel
sively evaluated in terms of average energy consumption and average               transfer learning method that utilizes the front network layers of a
temperature deviation to select the source domain with optimal transfer           neural network controller to capture building-agnostic behavior, while
performance. Then, pre-trained source parameters from the optimal                 the last network layers were trained for each specific building. Their
source domain set are sequentially transferred to optimize the target             neural network controller comprises a transferable front-end network
DRL controller through learning from various source domains. We                   and a building-specific back-end network. Through simplified multi-
conducted various transfer experiments between buildings with                     zone building models, they evaluated the performance of transfer
different numbers of thermal zones and weather conditions to demon­               learning when the RL control strategy was transferred to the target
strate the effectiveness of our approach in reducing training time, and           building under varying weather conditions, envelope features, number
energy consumption with minimal temperature deviations. Addition­                 of thermal zones, and HVAC configurations. Results demonstrate the
ally, we analyze the impact of the source domain transfer sequence on             successful transfer of the Deep RL controller from a source building to a
the performance of DRL-based HVAC system control.                                 target building. Similarly, Fang et al. [16] discussed the impact of the
                                                                                  number of neural network layers on the knowledge sharing process.
2. Literature review                                                              Their proposed method also showed that the transfer learning had better
                                                                                  performance when DRL agents were transferred between buildings
    The design methods for HVAC control systems can be broadly clas­              located in similar weather conditions. Transfer learning in [29] was
sified into model-based and data-driven approaches. Model-based                   utilized to transfer the pre-trained optimal strategy from the source
methods necessitate precise thermodynamic models for specific build­              domain to each zone of the target building for VAV damper position
ings to achieve accurate results [5,17], which presents challenges for            management, resulting in a 40 % reduction in HVAC energy consump­
their widespread implementation. Data-driven methods address the                  tion compared to the baseline controller and a 50 % decrease compared
limitations of model-based methods, as they do not rely on explicit               to RL agents trained from scratch over 5,000 months. Lissa et al. [30]
physical models. These methods often employ machine learning tech­                introduced a TL-based methodology to facilitate the sharing of RL con­
niques, specifically deep reinforcement learning (DRL), which is well-            trol strategies among HVAC systems with different spatial and
suited for controlling HVAC systems with the nonlinear, time-varying,             geographical characteristics. Their findings indicate that in the absence
and complex nature [18]. Many studies have applied DRL techniques                 of TL, the proportion of daily occupant discomfort time ranges from 7 %
to various aspects of HVAC system control, such as the entire HVAC                to 36 %. Conversely, the implementation of TL decreased this proportion
system [19,20], and associated energy management systems [21–23].                 to 3 %, thereby enhancing indoor comfort conditions. Additionally, they
For instance, Barrett and Linder [24] utilized a DRL approach to improve          also report that TL accelerates optimal convergence in the presence of
thermal comfort and reduce energy consumption in residential build­               geographical changes. Zhang et al. [31] investigated the transfer of RL
ings, achieving up to 10 % energy savings compared to programmable                agents to homes with similar appliances but different user preferences
thermostats. Fang et al. [16] proposed a DRL-based framework for                  and parameters, highlighting the effectiveness of TL in reducing training
building HVAC system control. Their results demonstrated that the DRL             time for the RL controller based on the similarity of homes. Mbuwir et al.
control strategy can reduce the energy consumption of the HVAC system             [32] evaluated the potential of transfer learning to transfer battery
of 14 fixed temperature setpoint comparison cases, while maintaining              management control policies between similar buildings, which is iden­
acceptable indoor air temperature deviation. These advanced DRL-                  tified through energy consumption patterns using the K-shape clustering
based control methods show significant potential in enhancing indoor              algorithm. Simulation results show that transfer learning does not only
comfort conditions and reducing energy consumption.                               speed up the convergence of the learning algorithm but also improves its
    Some studies have explored online DRL controllers that learn                  scalability by sharing knowledge between buildings with similar char­
optimal control strategies through real-world interactions [22,25].               acteristics. The authors in [33] enhanced the learning process of the
However, the online method requires extensive training time to interact           model-free HAVC controller by combining TL techniques with unsu­
with the environment to achieve near-optimal control strategies. In               pervised learning to match households with similar occupancy patterns.
[25], an online DRL method learned the optimal schedule for the energy            Compared with the conventional model-free controller, their approach
management system in one year. Therefore, the commonly adopted                    reduced the deviation period and average temperature deviation by
strategy in the current literature is offline pre-training before deploying       approximately 4 % and 68 %, respectively.
the DRL controller. Once the DRL controller has received sufficient                   In summary, previous studies usually evaluate the similarity between
training on a building surrogate model, it can be deployed in the real            the source and target domains by investigating a limited number of
world. However, the offline pre-training of DRL controllers is limited to         parameters, as shown in Table 1. However, the selected source domain
specific building configurations, resulting in poor scalability and               may not improve the performance of the target task after transfer. As the
generalizability of these control strategies. To address this limitation,         similarity between the source and target domains is often influenced by
transfer learning (TL) emerges as a promising technique that enables the          the complex relationship of various parameters including occupancy,
utilization of pre-acquired knowledge in different but related tasks and          energy consumption, outdoor weather conditions, and HVAC charac­
improves the scalability of DRL-based building controllers [11]. TL               teristics, it makes it more challenging to identify the optimal source
techniques facilitate information transfer between controllers, simplify          domain based on a few parameters. Therefore, our approach focuses on
algorithm deployment for specific control problems, and enable RL-                investigating the transfer contribution of the source domain to the target
based controllers to exhibit acceptable performance from the initial              task. We identify the source domain with the most significant contri­
deployment stages. However, the application of TL in building system              bution and construct the optimal source domain set. Then, the pre-
control is limited compared to other fields related to RL-based agents            trained source parameters from the optimal source domain set are
like robotics [26].                                                               transferred to the target DRL controller in sequence. Our unique source
    In [27], the effectiveness of reinforcement learning in pre-training          domain selection method forms the foundation of the proposed multi-
and fine-tuning neural networks for HVAC control is evaluated. First,             source transfer framework.

                                                                              3
F. Hou et al.                                                                                                                                Energy & Buildings 322 (2024) 114696


Table 1
Summary of studies applying TL in DRL-based building HVAC system control.
  Ref.                  Building type            Source and Target domains                   Selection criteria of source domain                      Number of source domains

  [16]                  Multi-zone               Same                                                                                                 Single
  [27]                  Multi-zone               Different                                                                                            Single
  [28]                  Multi-zone               Different                                                                                            Single
  [29]                  Multi-zone               Different                                                                                            Single
  [30]                  Single-zone              Different                                                                                            Single
  [31]                  Single-zone              Same                                        Smart home                                               Single
  [32]                  Multi-zone               Different                                   Energy consumption                                       Single
  [33]                  Multi-zone               Same                                        Occupancy                                                Single
  This work             Multi-zone               Different                                   Contribution on target task                              Multiple



3. Methodology                                                                      environment, agent, states (s), actions (a), and reward function (r). The
                                                                                    building HVAC system can be considered as the environment, and the
3.1. Overall flowchart of this study                                                DRL control strategy can be regarded as the control agent. The agent
                                                                                    perceives the environment through the state space, which provides
    The proposed framework in this study mainly consists of four parts,             relevant information about the present situation. Then the agent selects
illustrated in Fig. 1. The first step is to formulate the HVAC control              an action from its available set of actions, which represents how the
strategy, which mainly defines the state, control actions and reward                agent interacts with the environment. As the environment transitions to
function of the DRL-based control method. The details of this step are              a new state in the next step, the agent receives an immediate reward that
described in Section 3.2. The second step is the selection of the source            quantifies the desirability of the action taken. The reward function
domain. In this study, we developed an evaluation framework to                      provides guidance for the learning process of the agent to enable better
quantify the transfer contribution of source domains to the target                  decision-making over time. The state (s), action space (a), and reward
domain and construct a optimal multi-source transfer set. Subsequently,             function (r) are designed as follows:
the multi-source transfer learning and deep reinforcement learning                      State space. The state space st represents the current environment
(MTL-DRL) integrated framework was designed. The experiences of                     information required for the decision-making of the DRL control agent.
well-trained control agents were sequentially transferred to the target             The indoor environment state parameters include the temperature and
agent in order to accelerate the learning process and improve control               occupancy of each thermal zone, denoted as {Tin,1 (t), Tin,2 (t), ..., Tin,n (t)}
performance. Detailed explanations are provided in Sections 3.4 and                 and {Occ,1 (t), Occ,2 (t), ..., Occ,n (t)}, respectively. The outdoor environ­
3.5. In order to evaluate the transferability of the MTL-DRL method, a              ment state parameters include the outdoor temperature Tout (t) and solar
series of transfer scenarios were conducted between buildings with                  radiation Sout (t), where t represents the current time. Therefore, the state
different numbers of thermal zones and weather conditions. The transfer             space st can be designed as:
performances are discussed in Sections 4.4 and 4.5.                                      (                                                                                             )
                                                                                    st = Tin,1 (t), Tin,2 (t), ..., Tin,n (t), Occ,1 (t), Occ,2 (t), ..., Occ,n (t), Tout (t), Sout (t)
3.2. Mapping multi-zone HVAC control problem to Markov decision                                                                                                                    (1)
process (MDP)
                                                                                    Action space. The action space at is a set of continuous controllable
    This section formulates the control problem of multi-zone building              actions formed by the energy supply to the HVAC system. Each zone of
HVAC systems as a Markov decision process (MDP). Based on the                       the HVAC system is equipped with a thermostat. When the indoor
simplified thermal dynamics model of HVAC systems in [34], the indoor               temperature is higher than the set value, the HVAC system will turn on
temperature at the current time interval is only related to the previous            to cool the room; otherwise, it will provide heat to keep the occupants
state parameters, such as the indoor temperature at the previous time               comfortable. The whole action space is limited by the maximum energy
interval and is not affected by the indoor temperature at any other time            supply, which is set at 150 kWh. The action space at is defined as follows:
intervals. Therefore, the control problem of HVAC systems can be                         (                           )
                                                                                    at = Q1 (t), Q2 (t), ..., Q,n (t)                                       (2)
regarded as a finite Markov process and be solved using the DRL method.
The DRL based control model for building HVAC systems consists of




                                                             Fig. 1. Overall flowchart of this study.

                                                                                4
F. Hou et al.                                                                                                                     Energy & Buildings 322 (2024) 114696


Reward function. The objective of building HVAC system control is to
maintain indoor temperature within given comfort range while mini­
mizing energy consumption. The energy-related term represents the
total energy consumption of the HVAC system, while the temperature-
related term is the cumulative violations of indoor temperature de­
viations from the temperature setpoint. The reward function r(t) acts as
a penalty, more energy and temperature penalties will be added to the
reward function when inappropriate control actions are taken, and the
state deviates from the acceptable range. The reward function can be
designed as:
                                                  (                    )
       {        ∑t                      ∑t         ∑n
         − β1 •            EC(tʹ) − β •
                                     2                  cpenalty,i (tʹ) , O = 1
                                                                           cc
r(t) =            tʹ=t− Δt               tʹ=t− Δt   i=1


                                       0, Occ = 0
                                                                                         Fig. 2. (a) DQN and (b) DPG structure for function approximation in RL.
                                                                            (3)

In Eq. (3), Δt is the control interval; the first term is the energy cost of the       value for each action. The DQN algorithm consists of two neural net­
HVAC system, where EC(tʹ) represents the total energy consumption of                   works: the target network and the behavior network. The target network
HVAC system in kWh. Occ represents the occupancy, with a value of 1 for                serves as a reference, similar to the ground truth in supervised learning.
occupancy between 8 a.m. and 7p.m., and a value of 0 for other times.                  Both networks are initialized with the same parameters and structure.
The coefficient β is used to weight the energy and thermal comfort                     During the training, the behavior network updates faster than the target
terms. When the value of β is set to 1, the aim is to save as much energy              network. The loss function of DQN is the mean squared error (MSE)
as possible, but neglects the need for the thermal comfort of occupants.               between the target Q-value and the behavior Q-value. After calculating
On the other hand, when the value of β is set to 0, the agent only focuses             the loss function, the parameters of the behavior network will be
on maintaining the indoor temperature at the desired setpoint. The                     updated based on its gradient to the loss function. The learning process
control objective is to provide balance between these two extremes. The                continues until the outputs of the target network and the behavior
determination process of the coefficient β is discussed in detail in Section           network are close, which indicates the convergence of the learning. As a
4.3. The second term is the penalty for indoor temperature deviation,                  representative of the policy-based DRL method, Deep Policy Gradient
which is calculated as follows:                                                        (DPG) utilizes a different strategy for control optimization compared to
                  {                                                                    the DQN method. The output is the probability of each action at the
                    1, for Tin,i (tʹ) < Tsp − Tth or Tin,i (tʹ) > Tsp + Tth            current state or policy. The policy refers to the probability of selecting
cpenalty,i (tʹ) =                                                            (4)
                                         0, else wise                                  action a(t) in state s(t) and is denoted as π(s, a|θ). θ represents the pa­
                                                                                       rameters of the probability function. The objective of the DPG method is
In Eq. (4), Tin,i (tʹ) represents the indoor air temperature of zone i at time         to obtain the parameters of the policy π, which can maximize the total
tʹ. Tsp represents the setpoint temperature. Tth is a small threshold value.           reward under the policy π(s, a|θ) [25], and can be expressed as:
Since it is not always possible to keep the indoor temperature at an exact
setpoint, the threshold allows for some deviation in the indoor tem­                   maximize Eπ(s,a|θ) [R ]                                                    (5)
perature. If the magnitude of the indoor temperature deviation is less
than Tth , the temperature deviation is not counted.                                   3.3.2. DRL algorithm for developing HVAC control strategy
     Another undefined element of MDP is the state transition probability                  Actor-Critic (AC) is a RL algorithm that consists of two types of
p, which refers to the probability of transitioning to a certain next state            neural networks: the actor network and the critic network [35]. Their
after taking an action. With a known state transition probability, the                 functions are as follows: the input of the actor network is the current
MDP is completely observable, and the cumulative reward can be                         state parameters, and it makes decisions based on the observation of the
analytically solved using model-based dynamic programming. However,                    environment and the current policy. The input of the critic network is
it is quite challenging to establish an accurate thermal dynamics model                the state-action pair, which is the current state plus the action generated
for the HVAC control problem. The heat transfer within the building is                 by the actor network, and the output is the Q-value of the state-action
influenced by the material coefficients of various building components.                pair. The Q-value is further used to update the parameters of the actor
Additionally, the indoor temperature is also impacted by unpredictable                 network. The loss function of the actor network is designed to maximize
external factors like outdoor temperature, solar irradiance, and wind,                 the Q-value under the current policy, following the optimization logic of
which necessitates additional modeling and computational work.                         the DPG method. The loss function of the critic network is the Mean
Therefore, the model-based method is not a simple task for optimizing                  Squared Error (MSE) of the Q-value, following the optimization logic of
HVAC systems. Based on the above considerations, this study utilizes                   the DQN method. Therefore, the function of the actor network is to
model-free DRL methods for multi-zone building HVAC control prob­                      provide output actions, while the critic network is to evaluate the
lems. The model-free DRL methods can continuously interact with the                    selected actions. In [36], the authors conducted an assessment of various
environment and receive feedback without requiring any knowledge of                    model-free deep reinforcement learning (DRL) algorithms for contin­
the environment or the state transitions in advance.                                   uous HVAC control. We take inspiration from this work and investigate
                                                                                       the performance of Proximal Policy Optimization (PPO), a variant of the
3.3. DRL-based control method for multi-zone HVAC system                               actor-critic paradigm [37]. We selected PPO based on the following
                                                                                       considerations. Our HVAC control problem has a continuous action
3.3.1. A brief review of deep reinforcement learning methods                           space, for which PPO is well-suited to manage both continuous state
   The combination of RL and DNN is called the deep RL (DRL) method,                   space and action spaces. In this study, we focus more on the impact of
which can be roughly divided into two categories: the value-based RL                   introducing multi-source transfer learning on RL algorithms, and how to
method and the policy-based RL method. The structures of the two types                 select appropriate source domains to construct an optimal multi-source
of DRL methods are shown in Fig. 2.                                                    transfer set. Therefore, we chose PPO to verify the effectiveness of
   The Deep Q-Network (DQN) is a representative of the value-based                     transfer learning on RL algorithms.
DRL method. The input is the current state, and the output is the Q-                       The architecture of the DRL-based HVAC control framework is

                                                                                   5
F. Hou et al.                                                                                                                     Energy & Buildings 322 (2024) 114696


illustrated in Fig. 3. The process of applying the DRL algorithm to the           source domains, enhances the safety of scheduling decisions, and yields
HVAC control problem involves the following steps. Firstly, the actor             better performance [38].Therefore, this study chooses to fine-tune all
network and critic network are randomly initialized. In each iteration,           network parameters.
the system state is initialized first, and the control action for the HVAC            The typical procedures involve training DRL controllers on a set of
system is chosen based on the current actor network. In this study, the           sources and then transferring the well-trained parameters to the target
control action represents the energy supply of each zone. Then, the               domain. As each source DRL controller contributes differently on the
selected action is implemented in the environment, and the received               transfer task, it is essential to assess the transfer performance of each
reward and the subsequent state are observed. The tuples (s(t), a(t), r(t),       source domain in order to select valuable sources. Therefore, this study
s(t + 1)) are stored in an experience replay buffer. Once a sufficient            introduces an effective source evaluation framework to quantify the
number of tuples is collected, a batch of experience tuples is randomly           transfer performance of source domains and construct a subset of source
selected to update the actor network and the behavior network. The                domains for multi-source transfer.
random selection prevents the high correlation of learning experiences,               Our setup consists of a single target domain and multiple source
which maintains the independent and identically distributed assump­               domains, where the target domain is denoted as T and the source domain
tion during the learning process. The temporal difference (TD-error)              set is represented as S={S1, S2, …, Sm}. Our objective is to quantify the
error is utilized to update the Q-value, with the target Q-value being the        transfer performance of each source domain Sj to the target domain T.
sum of the current reward and the discounted Q-value of the target critic         Once the quantification of the contribution of the source domains is
network for the subsequent control interval. Once the loss function is            completed, we can select source domains with the most significant
calculated, the behavior critic network updates the parameters θQ based           contribution to construct a source domain subset. The well-trained
on the gradient. The target critic network and target actor network               source controller parameters are then transferred to the target DRL
update the parameters at a slower rate compared to the behavior                   controller to obtain CT-sj, representing the transfer of source controller Sj
network to enhance the stability of learning.                                     to the target T. The corresponding transfer performance of each source
                                                                                  domain is stored and compared with the baseline performance to rank
3.4. Construction of the optimal multi-source transfer set                        the contribution of each source controller.
                                                                                      In this study, we measure the contribution of each source domain
    There are four commonly-used forms of transfer learning methods               from two aspects: energy consumption and temperature deviation, as
[11], including instance transfer, feature transfer, relation transfer, and       depicted in Fig. 4. In the non-transfer learning setting, the energy con­
model transfer (also known as parameter transfer). Since this study aims          sumption and temperature deviation of the target domain are denoted
to learn the knowledge from data in similar buildings, model transfer is a        by ECbase and ΔTbase . After applying transfer learning, the transfer per­
more suitable choice. The main idea of model transfer is to build a pre-          formance of the source domains to the target domain is represented by
trained model using source task data, then take the parameters of the             {ECT− S1 , ECT− S2 , ..., ECT− Sm } and {ΔTT− S1 , ΔTT− S2 , ..., ΔTT− Sm }. The en­
pre-trained model as the initialization parameters of the target task             ergy consumption and temperature deviation are first normalized by
model, and finally fine-tune the model parameters using the data from             min–max normalization, which is a widely used pre-processing skill for
the target task to make the model adapt to the target task better. Model          machine learning [39] (see Eq. (6) and Eq. (7)).
transfer typically has two forms: keeping the parameters of shallow
                                                                                           EC − ECmin
layers unchanged while retraining the parameters of the deep layers or            ECʹ =                                                                           (6)
                                                                                          ECmax − ECmin
fine-tuning all network parameters. Although the latter form may lead to
a decrease in training efficiency, it minimizes error propagation in




                                         Fig. 3. The architecture of the HVAC control framework with DRL method.

                                                                              6
F. Hou et al.                                                                                                                       Energy & Buildings 322 (2024) 114696




                                       Fig. 4. A framework for evaluating contributions of various source domains.


                                                                                as the target building, the first few layers of parameters of the actor
           |ΔT| − |ΔT|min
|ΔT|ʹ =                                                               (7)       network and critic network of the target DRL controller are directly
          |ΔT|max − |ΔT|min
                                                                                transferred from the pre-trained source DRL controller. We assume that
                                                                                two appropriate source domains are selected for multi-source transfer
The contribution of each source is determined by the difference in
                                                                                learning after the contribution analysis of source domains. Taking the
control performance when trained with and without the source transfer,
                                                                                actor network as an example, the parameters of the DRL controller for
thus the contribution function of each source domain can be defined as                                             [                      ]
Eq. (8).                                                                        source building 1 are ω1s = ω1s1 , ω1s2 , ω1s3 , ω1s4 and b1s = [b1s1 , b1s2 ,b1s3 ,b1s4 ].
                                                                                                                                                                    [
                   (       )                                                    The parameters of the DRL controller for source building 2 are ω2s = ω2s1 ,
ΔScoreT− sj = Score Csj , T − Score(T)                                                            ]          [                       ]
                  (                 )     (                       )             ω2s2 , ω2s3 , ω2s4 and b2s = b2s1 , b2s2 , b2s3 ,b2s4 . The target DRL parameters are
            = m × ECʹT− sj − ECʹbase + n × |ΔT|ʹT− sj − |ΔT|ʹbase   (8)                  [                   ]                  [                 ]
                                                                                ωT = ωT1, ωT2, ωT3, ωT4 and bT = bT1, bT2, bT3, bT4 . After transferring
             (     )                                                            the first two layers from the first source domain for the first time, the
where Score Csj , T represents the transfer performance of a set of             target DRL parameters can be expressed as:
source domains to the target domain, and Score(T) represents the con­           ⎧
trol performance without transfer learning. m and n represent the               ⎪
                                                                                ⎪
                                                                                ⎪                     (              )
weights of two indicators in the scoring function. The contribution of          ⎪
                                                                                ⎪
                                                                                ⎪
                                                                                ⎪       Y1s1 = Relu ω1s1 • X + b1s1
                                                                                ⎪
each source domain is sorted to select source domains with higher scores        ⎪
                                                                                ⎨ Y1 = Relu ω1 • Y1 + b1 )
                                                                                ⎪                   (
and form the optimal source domain set for multi-source transfer                         s2
                                                                                                    (
                                                                                                        s2  s1     s2
                                                                                                                       )                                              (9)
                                                                                ⎪ Yʹ = Relu ωʹ • Y1 + bʹ
learning.                                                                       ⎪
                                                                                ⎪
                                                                                ⎪       T3
                                                                                                    (
                                                                                                        T3  s2     T3
                                                                                                                       )
                                                                                ⎪
                                                                                ⎪
                                                                                ⎪
                                                                                ⎪
                                                                                ⎪    YʹT4 = Tanh ωʹT4 • YʹT3 + bʹT4
                                                                                ⎪
3.5. Proposed MTL-DRL framework of building HVAC control                        ⎩

    This section introduces the proposed multi-source transfer DRL-             The well-trained target DRL controller after the first transfer process is
based control method, which selects multiple source domains and                 preserved and the second source domain is then utilized to further up­
transfers the well pre-trained source DRL parameters to the target DRL          date the network parameters. After transferring the first two layers from
controller sequentially. The framework mainly consists of the following         the second source domain, the target DRL parameters can be expressed
four steps. (1) The source DRL parameters are randomly initialized, and         as:
then pre-trained within the source building until they achieve conver­          ⎧
gence to an optimal strategy, saving the well-trained source DRL pa­            ⎪
                                                                                ⎪
                                                                                ⎪                  (               )
                                                                                ⎪
rameters. (2) Source domains with better transfer contributions to the
                                                                                ⎪
                                                                                ⎪
                                                                                ⎪
                                                                                ⎪      Y2s1 = Relu ω2s1 • X + b2s1
                                                                                ⎪
target task are selected to form the optimal source domain set for multi-       ⎨ Y2 = Relu ω2 • Y2 + b2 )
                                                                                ⎪                (
                                                                                         s2          s2   s1     s2
source transfer learning. (3) The first few layers of well-pretrained                            (                   )                                (10)
                                                                                ⎪ Yʹʹ = Relu ωʹʹ • Y2 + bʹʹ
                                                                                ⎪
source DRL parameters in the optimal source domain set are trans­               ⎪
                                                                                ⎪
                                                                                ⎪
                                                                                        T3
                                                                                                 (
                                                                                                     T3    s2    T3
                                                                                                                      )
ferred to the target DRL controller in sequence. (4) The target DRL
                                                                                ⎪
                                                                                ⎪
                                                                                ⎪
                                                                                ⎪   YʹʹT4 = Tanh ωʹʹT4 • YʹT3 + bʹʹT4
                                                                                ⎪
                                                                                ⎩
controller is obtained using the sample data of the target building after
the multi-source transfer process.
    When the number of thermal zones in the source building is the same         where X represents the input and Y represents the output of each layer.

                                                                            7
F. Hou et al.                                                                                                                                      Energy & Buildings 322 (2024) 114696


Relu is chosen as the activation function for all hidden layers, and Tanh                                                   /
                                                                                                        L
                                                                                                        ∑
is chosen as the activation function for the output layer.                                    μT,i =                Tt, i   L                                                    (11)
    Upon achieving convergence of the reward, the well-trained source                                       1
controller is preserved to construct the optimal source domain set. At the
                                                                                                                                       /̅
                                                                                                      √̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅̅
same time, a DRL network which is similar to the source controller is                                 √ L
                                                                                                      √∑                             2
built as the target controller. The well-trained source parameters from                       σ T,i = √        (Tt, i − μT,i )                L                                  (12)
the optimal source domain set are then transferred to the target                                                    1

controller sequentially, avoiding the need of training the target
controller from scratch. This multi-source transfer process reduces the                       where μT,i and σT,i represent the average and standard deviation of
effects of error propagation from a single source domain and enhances                         temperature deviations of each zone. Tt,i is the indoor temperature at
the security and accuracy of the model. In this framework, the target                         each time step of each zone. L is the number of hours per week during
controller is trained by fine-tuning all network parameters. In order to                      the testing process, which is 168.
prevent the fast update of network parameters from destroying the                                 The average temperature difference is the difference between the
original meaningful weight information, the learning rate should not be                       average temperature of each zone and the setpoint temperature.
set too large during fine-tuning. This study not only considers the DRL                              ∑ N
                                                                                                             /
controller transfer between different weather conditions, but also ex­                        Tavg =     μT,i N                                                 (13)
plores transfer from n-zone source buildings to m-zone target buildings,                                        i

that is, the source and target buildings having different numbers of
thermal zones. Therefore, it is essential to check whether the input di­                      where Tavg represents the difference between the average temperature of
mensions of the pre-trained DRL controller align with those of the target                     all zones and the setpoint temperature. N is the number of zones.
DRL controller before conducting transfer learning. If the dimensions are                         Average standard deviation of temperature deviation. This param­
the same, the weights and biases of the pre-trained model can be                              eter is utilized to evaluate the fluctuation degree in the indoor temper­
transferred directly to the target DRL controller. If they do not match,                      ature around the set point temperature. The symbols ↑ and ↓ denote
the first layer will be skipped, and the weights and biases of the                            whether the temperature deviation of each zone is increased or
remaining layers will be transferred from the pre-trained model to the                        decreased compared with the baseline performance. If it is true, it is
target DRL controller. The pseudo code for this framework can be seen in                      marked as ↑; otherwise, it is ↓. The symbols ↑↑ and ↓↓ denote if the
Algorithm 1.                                                                                  temperature deviations of each zone are more increased or more
                                                                                              decreased.
  Algorithm 1 Multi-source transfer DRL-based control framework
  1:          Source Domain Training:                                                                      /
                                                                                                   ∑N

  2:            for each source domain d = 1, 2 do                                            σ=       σT,i N                                                      (14)
  3:              Select source domain: building type bd, weather type wd, and city cd                  i

  4:              Initialize environment envsource-d with (bd, wd, cd)
  5:              Train PPO model πθsource-d on envsource-d                                   where σ represents the average standard deviation of temperature de­
  6:            end for                                                                       viation across all zones. N is the number of zones.
  7:            Target Domain Fine-tuning:
                                                                                                  Average energy consumption. In addition to thermal comfort, the
  8:            Select target domain: building type bt, weather type wt, and city ct
  9:            Initialize environment envtarget with (bt, wt, ct)
                                                                                              proposed control method also aims to achieve energy saving of HVAC
  10:           for each source domain d = 1, 2 do                                            systems.
  11:             Load pretrained model πθsource-d and transfer the first few layers                                           ∑L
  12:             Fine-tune all layers of the model πθtarget on envtarget                                                          EC(t)
                                                                                              Average energy consumption = 1                                  (15)
  13:           end for                                                                                                            L
  14:           Detailed Fine-tuning Procedure:
  15:           for each episode e = 1,…,N do                                                 where EC(t) is the energy consumption during the testing process. L is
  16:             Reset the target environment and obtain initial state s0
                                                                                              the number of hours per week during the testing process, which is 168.
  17:             for each timestep t = 1,…,T do
  18:                Select action at according to policy πθtarget (st)
  19:                Execute action at and observe reward rt and next state st+1              4. Results and discussion
  20:                Store transition (st, at, rt, st+1)
  21:             end for
                                                                                              4.1. Experiment settings
  22:             for each timestep t = 1,…,T do
  23:                Compute advantage estimate A        ̂ t using the value network Vϕ
  24:                                                                                             To evaluate the proposed MTL-DRL control methods for building
                    Compute rewards-to-go R   ̂t
  25:             end for                                                                     HVAC systems, we utilized a BEAR platform, a physics-principled
  26:             Update the policy πθtarget by maximizing the PPO-Clip objective             Building Environment for Control and Reinforcement Learning [40].
  27:             Update the value network Vϕ by minimizing the value loss                    Within this platform, the RL control agent sends the actions to a physics-
  28:           end for
                                                                                              principled simulation engine for model simulation. Then, the simulation
                                                                                              states and obtained rewards are returned to the RL control agent. This
                                                                                              process is repeated until the end of the simulation. The BEAR platform
3.6. Performance evaluation metrics of the proposed MTL-DRL control                           facilitates the incorporation of advanced control algorithms into the
framework                                                                                     simulation environment, making it easier to debug and enhancing
                                                                                              scalability. Another key feature of the BEAR lies in its ability to allow
    The following metrics are used to evaluate the performance of MTL-                        users to customize the built environment by defining a variety of
DRL control method in terms of training efficiency and control                                building types, weather conditions, and other environmental variables.
performance.                                                                                  Therefore, we adopted the reference models developed by the U.S.
    Training efficiency. The training time of each episode is visualized                      Department of Energy (DOE), which have been widely applied in
to reflect the impact of transfer learning on the training efficiency of                      research related to building energy efficiency and HVAC control
DRL-based control methods.                                                                    [41–44].
    Control performance. The average and standard deviation of tem­                               Fig. 5 displays multi-zone building models with various purposes and
perature deviations are used to evaluate the performance of the pro­                          layouts. The HVAC system operates in all zones, with the indoor tem­
posed method in controlling indoor temperature.                                               perature set to 22℃ in each zone and daily operation from 8:00 a.m. to

                                                                                          8
F. Hou et al.                                                                                                             Energy & Buildings 322 (2024) 114696




                                          Fig. 5. Multi-zone building models with various purposes and layouts.


7:00p.m. The buildings exhibit varying layouts and numbers of thermal            and environmental impact reduction in commercial buildings [45]. The
zones, which are more consistent with the diversity of buildings in real-        remaining building types serve as training source controllers. Apart from
world scenarios. However, this presents more challenges for HVAC                 the transferring scenario under different weather conditions, we set the
control. The Large office building was selected as the target multi-zone         humid climate for all buildings. Detailed explanations are provided in
building type due to the significant potential for energy conservation           Sections 4.4 and 4.5. The proposed MTL-DRL control method comprises




                                    Fig. 6. Cumulative rewards of the weight coefficients under different combinations.

                                                                             9
F. Hou et al.                                                                                                                 Energy & Buildings 322 (2024) 114696


five neural layers. Experimental results revealed that transferring the            the above analysis, the weight coefficients for energy and temperature-
first two layers provided the best results among all the trials. Subse­            related terms are determined as (3,7).
quently, the performance of the proposed MTL-DRL control method was
compared with the DRL baseline method and the single-source transfer               4.3. Results of the optimal source domain set
learning-deep reinforcement learning (STL-DRL) method to evaluate
transfer learning performance from two aspects introduced in Section                   This section discusses the contribution of different source domains to
3.6. The objective of the proposed MTL-DRL framework is to enhance                 the target task from computational efficiency, energy consumption, and
the training efficiency of the DRL-based control method and reduce                 temperature deviations. Firstly, the computational efficiency of the
energy consumption while maintaining indoor temperatures within an                 proposed method is primarily influenced by the number of building
acceptable range.                                                                  zones. Among the 16 sets of building models, the building types with
                                                                                   fewer number of thermal zones include Warehouse, Fast food restaurant,
                                                                                   and Sit-down restaurant, each consuming about 30 min of training time.
4.2. Hyper-parameter settings
                                                                                   The building types with more zones are Health Care Center and High-
                                                                                   rise Apartment, with the training time about 45 min each. In single-
    It is crucial to identify the optimal model hyperparameters in order
                                                                                   source transfer experiments, the training time of the target task can be
to achieve the best control performance. Since the weight coefficients of
                                                                                   reduced by up to 25.7 % using Warehouse as the source domain, while
the energy and temperature-related terms significantly impact on
                                                                                   using Health Care Center as the source domain only results in a 2.9 %
convergence and control performance, we focus on the effect of these
                                                                                   reduction in training time, proving the effectiveness of transfer learning
two key hyperparameters with various configurations. Fig. 6 shows the
                                                                                   in improving training efficiency. Overall, the results demonstrate the
cumulative rewards of the weight coefficients with different combina­
                                                                                   effectiveness of transfer learning in improving training efficiency.
tions during the DRL training process. It can be seen that the larger the
                                                                                       Fig. 8 illustrates the impact of various source domains on the energy
ratios of β1 and β2 , the worse the convergence robustness under the same
                                                                                   consumption of the target task. The optimal source domain is the Sec­
parameter configurations. When the weight coefficient for temperature
                                                                                   ondary school, which can effectively reduce the average HVAC system
violation is less than 6, the convergence of the cumulative reward
                                                                                   energy consumption by 8.1 %. The next best source domains are the
gradually deteriorates, which is reasonable. A decrease in the penalty
                                                                                   Mid-rise apartment and the Large hotel, which can reduce the average
coefficient for temperature violation makes it challenging to maintain
                                                                                   HVAC system energy consumption by 6.8 % and 5.8 %, respectively. The
stable indoor temperatures in multi-zone building HVAC systems.
                                                                                   findings also highlight that improper selection of source domains may
Therefore, it is advisable to assign a relatively larger weight to the
                                                                                   lead to an increase in HVAC system energy consumption. For example,
temperature term when setting these two key hyperparameters.
                                                                                   utilizing the Health care center as the source domain leads to a rise in the
    Additionally, the control performance is also influenced by the
                                                                                   average energy consumption of the target control task by 7.2 %.
weight coefficients. Fig. 7 depicts the DRL control performance under
                                                                                       The contribution of each source domain is then analyzed from the
different combinations of weight coefficients. It can be observed that the
                                                                                   perspective of temperature deviation. Fig. 9 displays the difference be­
ratios of β1 and β2 increase, the energy consumption decreases, but there
                                                                                   tween the average temperature of each thermal zone and the set-point
is a more obvious temperature deviation. Especially when the ratios of
                                                                                   temperature before and after using transfer learning. Fig. 10 shows the
weight coefficients change from (3,7) to (4,6), there is a notable increase
                                                                                   extreme and mean values of the absolute differences in average tem­
in temperature deviation. Therefore, it is preferable to choose lower
                                                                                   perature of all thermal zones in the target task under different source
ratios of weight coefficients in order to maintain lower energy con­
                                                                                   domains. In the baseline control method, the maximum temperature
sumption while avoiding significant temperature deviations. Based on
                                                                                   deviation of about 6℃ is observed in Zone 23, with an average tem­
                                                                                   perature deviation of about 4℃ across all thermal zones. In contrast to
                                                                                   the findings on energy consumption contribution, the utilization of the
                                                                                   Secondary School as the source domain leads to significant temperature
                                                                                   deviations, with an average temperature deviation of approximately 6℃
                                                                                   across all thermal zones. The temperature deviation in Zone 23 even
                                                                                   reaches 8℃. More than 80 % of the thermal zones have temperature
                                                                                   deviations exceeding 4℃, indicating a failure to reach the designated
                                                                                   set-point temperature using single-transfer control strategies. However,
                                                                                   utilizing the Health Care Center as the source domain shows the best
                                                                                   control of indoor temperature. The results reveal that the maximum
                                                                                   temperature deviation in the target task remains below 5℃, with an
                                                                                   average temperature deviation of approximately 3℃ across all thermal
                                                                                   zones.
                                                                                       Fig. 11 provides a more intuitive visualization of the contribution
                                                                                   performance of each source domain in terms of energy consumption and
                                                                                   temperature deviation. All source domains can be roughly divided into
                                                                                   three groups. Group (1) (G1) has low energy consumption but large
                                                                                   temperature deviations, and includes Small Hotel, Mid-rise Apartment,
                                                                                   and Secondary school. Group (2) (G2) exhibits moderate performance in
                                                                                   both energy consumption and temperature deviation control, and in­
                                                                                   cludes Sit-down Restaurant, Fast food Restaurant, Warehouse, Primary
                                                                                   School, Retail store, High-rise apartment, Small office, Large hotel, and
                                                                                   Retail Stripmall. Group (3) (G3) shows high energy consumption but
                                                                                   small temperature deviations, and includes Health care center, Hospital,
                                                                                   and Medium office. It is clearly necessary to use a comprehensive
                                                                                   evaluation index to evaluate the contribution of each source domain to
Fig. 7. Control performance of the weight coefficients under different             the target control task from both energy consumption and temperature,
combinations.                                                                      which is crucial to balance the contributions from both aspects and

                                                                              10
F. Hou et al.                                                                                                                 Energy & Buildings 322 (2024) 114696




                               Fig. 8. The impact of different source domains on the energy consumption of the target task.




                        Fig. 9. The difference between the average temperature of each thermal zone and the set-point temperature.




                           Fig. 10. The distribution of the absolute value of the average temperature deviation for each source.


construct the optimal source domain set.                                         each indicator. The results shown in Fig. 12 indicate that the Large Hotel
    According to Equations (6) and (7), the average energy consumption           and Retail Store are the source domains with the highest scores, both
and average temperature deviation are firstly normalized. Then the               with scores of 0.62. Therefore, the optimal source domain set comprises
comprehensive scores for each source domain are calculated based on              the Large Hotel and Retail Store. After that, the pre-trained network
Eq. (8). The weight of each scoring indicator can be adjusted according          parameters from the optimal source domain set will be sequentially
to the real scenario. In this study, we assigned equal weights of 0.5 to         transferred to the target controller in the multi-source transfer learning

                                                                            11
F. Hou et al.                                                                                                                Energy & Buildings 322 (2024) 114696




                                        Fig. 11. Visualization of the contribution performance of each source domain.




                                                    Fig. 12. Comprehensive score of each source domain.


process to enhance the efficiency of the target HVAC control strategy.              methods falls within the range of 4–6 s. The red dashed lines denote
                                                                                    the average training times, which are 6.64 s, 5.64 s, and 5.31 s for the
                                                                                    DRL, STL-DRL, and MTL-DRL methods, respectively. The training effi­
4.4. Results of transfer learning performance
                                                                                    ciency of the two TL-DRL methods is improved by 15.06 % and 20.03 %
                                                                                    compared to the baseline method. These results indicate that the control
4.4.1. Transfer from n-zone to m-zone in the sequence of Source A and
                                                                                    framework using transfer learning significantly reduces training time
Source B to target
                                                                                    compared to the DRL-based control methods trained from scratch.
    This section evaluates the impact of multi-source transfer on the
                                                                                        Fig. 15 presents the average energy consumption of three control
HVAC system control performance. In the first scenario, the first transfer
                                                                                    methods. Specifically, the average energy consumption for the DRL,
source domain uses the Retail Store building model, and the second one
                                                                                    STL-DRL, and MTL-DRL control methods are 134.820kWh,
is the Large Hotel building model to acquire the pre-trained controller.
                                                                                    135.826kWh, and 132.149kWh, respectively. The average energy con­
As shown in Fig. 13, the convergence of the three control methods
                                                                                    sumption using the STL-DRL control method increases by 0.75 %,
reaches stability as the episode increases.
                                                                                    whereas the MTL-DRL control method reduces average energy con­
    Fig. 14 illustrates the distribution of training time for each step over
                                                                                    sumption by 1.98 %.
300 episodes for three control methods. It can be observed that the
                                                                                        Fig. 16 displays the distribution of the average temperature devia­
training time for the DRL baseline method is mainly distributed between
                                                                                    tion for each thermal zone. Zones 11, 12, 14, and 15 exhibit noticeable
5 s and 7 s, while most training time for the STL-DRL and MTL-DRL

                                                                               12
F. Hou et al.                                                                                                                    Energy & Buildings 322 (2024) 114696


                                                                                       4.4.2. Transfer from n-zone to m-zone in the sequence of Source B and
                                                                                       Source A to target
                                                                                           In the second scenario, we changed the transfer sequence of source
                                                                                       domains, where the first transfer source domain uses the Large hotel
                                                                                       building model, and the second one uses the Retail store building model
                                                                                       to acquire the pre-trained controller. As shown in Fig. 17, the conver­
                                                                                       gence of the three control methods reaches stability as the episode
                                                                                       increases.
                                                                                           Fig. 18 shows the training time distribution of each step during 300
                                                                                       episodes for three control methods. The training time of the DRL base­
                                                                                       line model is primarily between 5 s and 7 s, while the training times for
                                                                                       the STL-DRL and MTL-DRL models range from 4-6 s. The red dashed
                                                                                       lines denote the average training times, which are 6.64 s, 5.36 s, and
                                                                                       5.37 s for the DRL, STL-DRL, and MTL-DRL methods, respectively. The
                                                                                       training efficiency of the two TL-DRL models is improved by 19.28 %
                                                                                       and 19.13 % compared to the baseline model, indicating the effective­
                                                                                       ness of transferring pre-trained neural layers in improving training
                                                                                       efficiency.
Fig. 13. Convergence performance of three control methods in the first transfer
scenario using the Retail Store building model as the first source domain and
                                                                                           Fig. 19 illustrates the average energy consumption of the three
the Large Hotel building model as the second source domain.                            control methods. The average energy consumptions for the DRL, STL-
                                                                                       DRL, and MTL-DRL control methods are 134.820kWh, 132.759kWh,
temperature deviations regardless of whether the STL-DRL or MTL-DRL
control method is utilized, highlighting the challenge of reducing tem­
perature deviations in multi-zone buildings. The average temperature
deviations for the DRL, STL-DRL, and MTL-DRL methods are 4.33℃,
4.14℃, and 4.24℃, respectively. Moreover, there is an improvement in
temperature deviations in most thermal zones, indicating that incorpo­
rating transfer learning into the control framework has the potential to
decrease temperature deviations in multi-zone buildings. Table 2 further
demonstrates the standard deviation values of the temperature de­
viations to assess temperature fluctuations in each thermal zone. A
comparison between the two TL-DRL control methods reveals that the
MTL-DRL control method can reduce the standard deviation of tem­
perature deviations for most thermal zones, giving more stable tem­
perature fluctuations within each thermal zone. In summary, the
proposed MTL-DRL control method shows a better transfer learning ef­
                                                                                           Fig. 15. The average energy consumption of three control methods.
fect in terms of both training efficiency and control performance.




                                        Fig. 14. Cumulative count of training time distribution of three control methods.

                                                                                  13
F. Hou et al.                                                                                                                        Energy & Buildings 322 (2024) 114696




                                        Fig. 16. The distribution of the average temperature deviation for each thermal zone.



Table 2
The change of standard deviation of temperature deviations for each thermal zone.
  Zone Number          1            2            3           4           5               6          7           8           9           10           11           12

  DRL(Baseline)        1.51         3.64         3.77        6.61        9.61            5.92       7.77        5.81        5.81        6.37         6.58         5.27
  STL-DRL              ↑            ↑            ↑           ↑           ↓               ↑↑         ↓↓          ↓           ↑           ↑↑           ↑↑           ↑↑
  MTL-DRL              ↓            ↓            ↓           ↓           ↓↓              ↑          ↓           ↓↓          ↓           ↑            ↑            ↑
  Zone Number          13           14           15          16          17              18         19          20          21          22           23           σ
  DRL(Baseline)        8.86         3.69         4.06        7.75        7.95            9.20       7.76        9.88        8.16        5.88         9.57         7.27
  STL-DRL              ↓            ↑↑           ↑           ↑           ↑               ↑          ↓           ↓           ↓           ↓↓           ↑            7.76
  MTL-DRL              ↓↓           ↑            ↑↑          ↓           ↓               ↓          ↓↓          ↓↓          ↓↓          ↓            ↓            6.77

*The symbols ↑ and ↓ denote whether the temperature deviation of each zone is increased or decreased compared with the baseline performance. If it is true, it is
marked as ↑; otherwise, it is ↓. The symbols ↑↑ and ↓↓ denote whether the temperature deviation of each zone is more increased or more decreased.



                                                                                         method reduces the temperature deviation in most thermal zones. The
                                                                                         results show that the control method combined with TL is beneficial to
                                                                                         reduce the temperature deviation, especially using the MTL-DRL control
                                                                                         method, which reduces the overall temperature deviation by 14.32 %.
                                                                                         Table 3 also provides the standard deviation of the temperature de­
                                                                                         viations for each thermal zone. The STL-DRL control method slightly
                                                                                         increases the temperature fluctuation in the thermal zone, while the
                                                                                         MTL-DRL method reduces the standard deviation of temperature devi­
                                                                                         ation by about 1 ◦ C. Therefore, employing the MTL-DRL control method
                                                                                         can enhance the stability of temperature fluctuations in most thermal
                                                                                         zones.
                                                                                             The experimental results of the two groups of source domain trans­
                                                                                         fers with reversed order are different. When the Retail Store was used as
                                                                                         the first source domain and the Large Hotel as the second source domain,
                                                                                         STL-DRL increased average energy consumption by 0.75 % and
                                                                                         decreased average temperature deviation by 0.09℃ compared to the
                                                                                         baseline control method, while MTL-DRL reduced average energy con­
                                                                                         sumption by 1.98 % and average temperature deviation by 0.19℃. In
Fig. 17. Convergence performance of three control methods in the second                  the second scenario where the Large Hotel was utilized as the first source
transfer scenario using the Large Hotel as the first source domain and the Retail        domain and the Retail Store as the second source domain, STL-DRL
Store as the second source domain.                                                       decreased average energy consumption by 1.53 % and average tem­
                                                                                         perature deviation by 0.08℃ compared to the baseline control method.
and 139.022kWh, respectively. Contrary to the energy consumption                         Although MTL-DRL increased average energy consumption by 3.12 %, it
analysis in the first transfer scenario, the average energy consumption                  decreased average temperature deviation by 0.62℃. These findings
using the STL-DRL control method reduces by 1.53 %, whereas the MTL-                     illustrate that if only the Large Hotel or Retail Store is chosen for single-
DRL control method increases average energy consumption by 3.12 %.                       source transfer, valuable control experiences contained from the unse­
    Fig. 20 shows the distribution of the average temperature deviation                  lected source domain would be wasted. The proposed multi-source
for each thermal zone. The average temperature deviations of the DRL,                    transfer framework effectively leverages control experiences from
STL-DRL and MTL-DRL models are 4.33℃, 4.25℃ and 3.71℃ respec­                            different source domains, achieving better control performance in terms
tively. Except for Zones 11, 12, 14, and 15, using the MTL-DRL control                   of energy consumption and temperature compared to single-source

                                                                                    14
F. Hou et al.                                                                                                                Energy & Buildings 322 (2024) 114696




                                       Fig. 18. Cumulative count of training time distribution of three control methods.


                                                                                   transfer. Additionally, the transfer sequence of the source domain also
                                                                                   has an impact on the control performance, which is discussed in detail in
                                                                                   Section 4.5.2.

                                                                                   4.5. Discussion

                                                                                   4.5.1. Transfer from n-zone to n-zone with different weather conditions
                                                                                       This section investigates the potential impact of different weather
                                                                                   conditions between the source and target domains on the efficacy of
                                                                                   transfer learning in HVAC system control. In addition to differences in
                                                                                   model features between the source and target domains, they also have
                                                                                   different weather conditions. The initial transfer source domain is
                                                                                   established with parameters denoted as Retail store_Dry, followed by the
                                                                                   second transfer source domain designated as Large hotel_Dry, while the
      Fig. 19. The average energy consumption of three control methods.            parameters of the target domain are specified as Large office_Humid. As
                                                                                   depicted in Fig. 21, the convergence of the three control methods




                                     Fig. 20. The distribution of the average temperature deviation for each thermal zone.

                                                                              15
F. Hou et al.                                                                                                                  Energy & Buildings 322 (2024) 114696


Table 3
The change of standard deviation of temperature deviations for each thermal zone.
  Zone Number         1           2           3           4           5             6          7           8           9           10          11           12

  DRL(Baseline)       1.51        3.64        3.77        6.61        9.61          5.92       7.77        5.81        5.81        6.37        6.58         5.27
  STL-DRL             ↑           ↑           ↑           ↓↓          ↓             ↑          ↑           ↑           ↑           ↑           ↑↑           ↑↑
  MTL-DRL             ↓           ↓           ↓           ↓           ↓↓            ↓          ↓           ↓           ↓           ↓           ↑            ↑
  Zone Number         13          14          15          16          17            18         19          20          21          22          23           σ
  DRL(Baseline)       8.86        3.69        4.06        7.75        7.95          9.20       7.76        9.88        8.16        5.88        9.57         7.27
  STL-DRL             ↓           ↑           ↑↑          ↑           ↑             ↑          ↓           ↓           ↓           ↓↓          ↓            7.85
  MTL-DRL             ↓↓          ↑↑          ↑           ↓           ↓             ↓          ↓↓          ↓↓          ↓↓          ↓           ↓↓           6.14

*The symbols ↑ and ↓ denote whether the temperature deviation of each zone is increased or decreased compared with the baseline performance. If it is true, it is
marked as ↑; otherwise, it is ↓. The symbols ↑↑ and ↓↓ denote whether the temperature deviation of each zone is more increased or more decreased.



reaches stability as the episode increases.                                         the standard deviation of temperature deviations by almost 1℃, even
    The training time distribution of three control methods is presented            under different weather conditions between the source and target do­
in Fig. 22. It can be observed that the training time of the DRL baseline           mains. The experimental results indicate that the MTL-DRL can reduce
method is mainly distributed between 5 s and 7 s, while the training                the deviation between the indoor temperature and the set point tem­
times of the STL-DRL and MTL-DRL methods generally remain at 4–6 s.                 perature of multi-zone buildings at the expense of a slight increase in
The average training time for the DRL, STL-DRL, and MTL-DRL models                  energy consumption, even if the weather conditions in the source
are 6.64 s, 5.29 s, and 5.28 s, respectively. The training efficiency of the        domain and the target domain are different.
two TL-DRL models is improved by 20.33 % and 20.48 % compared to
the baseline model. Similar to the previous analysis of training effi­              4.5.2. The impact of the source domain sequence of transfer learning on the
ciency, transferring pre-trained neural layers can accelerate the training          HVAC control performance
speed of the DRL control algorithm.                                                     The analysis in Section 4.4 demonstrate that the transfer sequence of
    Fig. 23 presents the average energy consumption of three control                source domains has an influence on the performance of HVAC control.
methods. The average energy consumption of the DRL, STL-DRL, and                    According to the contribution analysis of each source domain in Section
MTL-DRL control methods is 134.820kWh, 135.573kWh, and                              4.3, we selected source domains with different degrees of improvement
136.743kWh, respectively. Both the STL-DRL and MTL-DRL control                      in energy consumption and indoor temperature control. We designed
methods did not have a positive impact on the energy consumption of                 three groups of transfer scenarios to explore the impact of the source
the HVAC system, resulting in an increase in average energy consump­                domain transfer sequence on the control performance. Detailed infor­
tion by 0.56 % and 1.43 %, respectively.                                            mation is provided in Table 5.
    Fig. 24 reflects the distribution of the average temperature deviation              Figs. 25 and 26 show the energy consumption and temperature de­
in each thermal zone. Except for Zones 11, 12, 14 and 15, the temper­               viation results of the three groups of transfer scenarios, respectively. The
ature deviations in the remaining thermal zones are decreased by using              red dashed line represents the energy consumption of the baseline DRL
the MTL-DRL control methods. The average temperature deviations for                 control method. For the first transfer scenario, when Retail Store is used
the DRL, STL-DRL, and MTL-DRL methods are 4.33℃, 4.20℃, and                         as the second transfer source domain, the energy consumption of the
3.73℃, respectively. Results indicate that the integration of TL in the             target task increases, but the temperature deviation is reduced
control methods is beneficial in reducing temperature deviations,                   compared to when Large hotel is employed as the second transfer source
especially when employing the MTL-DRL method, which led to a 13.86                  domain. These comparison results are consistent with the performance
% reduction in average temperature violations for the target task.                  of Large hotel and Retail store as single source domains in the STL-DRL
Table 4 displays the standard deviation of the temperature violations to            experiment. In the second transfer scenario, one of the source domains is
assess the temperature fluctuation in each thermal zone. Implementa­                the Secondary school, which exhibits the best control performance of
tion of the STL-DRL control method results in a slight increase in tem­             energy consumption but the worst temperature control effect in the STL-
perature fluctuation, while the MTL-DRL method is capable to reduce                 DRL experiment. Whether the Secondary school is designated as the first
                                                                                    or second transfer source domain, it did not enhance the temperature
                                                                                    control but decreased the average energy consumption. In the third
                                                                                    scenario, one of the selected source domains is the Health care center,
                                                                                    which exhibits the best results in temperature deviation control but the
                                                                                    highest energy consumption. Both experiments in Scenario 3 resulted in
                                                                                    increased energy consumption, especially when the Health care center
                                                                                    was employed as the second transfer source domain. Nonetheless, both
                                                                                    experiments led to a reduction in both the maximum and average tem­
                                                                                    perature deviation.
                                                                                        The outcomes of three experiments highlight the significant influ­
                                                                                    ence of the source domain in the second transfer process. The main
                                                                                    purpose of the first transfer process is to update the neural network
                                                                                    parameters using well-trained parameters, instead of the operation of
                                                                                    random initialization. By employing two consecutive transfer learning
                                                                                    processes, it becomes possible to effectively achieve better control
                                                                                    performance.

                                                                                    5. Conclusions and future work

Fig. 21. Convergence performance of three control methods under different               This study proposes a multi-source transfer learning and deep rein­
weather conditions.                                                                 forcement learning (MTL-DRL) framework to enhance the building

                                                                               16
F. Hou et al.                                                                                                                Energy & Buildings 322 (2024) 114696




                                       Fig. 22. Cumulative count of training time distribution of three control methods.


                                                                                   HVAC control by leveraging control experience from different source
                                                                                   domains. Firstly, the study quantifies the contribution of each source
                                                                                   domain to the target task. Then the comprehensive evaluation of each
                                                                                   domain transfer performance based on energy consumption and tem­
                                                                                   perature control is conducted to construct the optimal multi-source
                                                                                   transfer set. Subsequently, the pre-trained DRL parameters from
                                                                                   various source domains are sequentially transferred to the target DRL
                                                                                   controller. The key findings are summarized as follows:

                                                                                      A novel multi-source transfer learning and deep reinforcement
                                                                                      learning (MTL-DRL) integrated framework is proposed for multi-
                                                                                      zone building HVAC system control. The results indicate that the
                                                                                      MTL-DRL framework can improve the training efficiency by up to 20
                                                                                      % compared to DRL baseline models trained from scratch.
      Fig. 23. The average energy consumption of three control methods.               This study reveals that the STL-DRL control method reduces average
                                                                                      energy consumption by 0.56 %-1.53 %, while the proposed MTL-DRL




                                     Fig. 24. The distribution of the average temperature deviation for each thermal zone.

                                                                              17
F. Hou et al.                                                                                                                          Energy & Buildings 322 (2024) 114696


Table 4
The change of standard deviation of temperature deviations for each thermal zone.
  Zone Number            1           2             3           4           5             6             7           8           9          10           11           12

  DRL(Baseline)          1.51        3.64          3.77        6.61        9.61          5.92          7.77        5.81        5.81       6.37         6.58         5.27
  STL-DRL                ↓           ↓             ↑           ↑           ↓             ↑             ↓           ↓↓          ↑↑         ↑            ↑↑           ↑
  MTL-DRL                ↓↓          ↓↓            ↓           ↓           ↓↓            ↓             ↑           ↓           ↑          ↑↑           ↑            ↑↑
  Zone Number            13          14            15          16          17            18            19          20          21         22           23           σ
  DRL(Baseline)          8.86        3.69          4.06        7.75        7.95          9.20          7.76        9.88        8.16       5.88         9.57         7.27
  STL-DRL                ↓           ↑↑            ↑↑          ↑↑          ↓             ↓             ↑           ↓           ↓          ↓↓           ↑            7.54
  MTL-DRL                ↓↓          ↑             ↑           ↑           ↓↓            ↓↓            ↓           ↓↓          ↓↓         ↓            ↓            6.55

*The symbols ↑ and ↓ denote whether the temperature deviation of each zone is increased or decreased compared with the baseline performance. If it is true, it is
marked as ↑; otherwise, it is ↓. The symbols ↑↑ and ↓↓ denote whether the temperature deviation of each zone is more increased or more decreased.



                                                                                                task. The primary objective of the initial transfer process is to update
Table 5
                                                                                                neural network parameters with well-trained parameters, rather
Detailed information of transfer scenarios.
                                                                                                than initializing random parameters. The implementation of two
  Transfer scenario information   Source 1          Type    Source 2        Type                transfer processes effectively enhances the optimization of the con­
  Transfer        Ts1             Retail Store      G2      Large hotel     G2                  trol strategy.
    scenario      Reverse order   Large hotel       G2      Retail Store    G2
    1             (Ts1_v1)
                                                                                             The transfer of DRL control strategies within building HVAC systems
  Transfer        Ts2             Retail Store      G2      Secondary       G1
    scenario                                                school                       presents a complex challenge, and this study exists some limitations that
    2             Reverse order   Secondary         G1      Retail Store    G2           can be further improved in future research. The results show that it is
                  (Ts2_v1)        school                                                 difficult to reduce average temperature deviations in some zones. To
  Transfer        Ts3             Health care       G3      Large hotel     G2           address this problem, the entire building thermal zone can be divided
    scenario                      center
    3             Reverse order   Large hotel       G2      Health care     G3
                                                                                         into different groups. The thermal zones within the same group can be
                  (Ts3_v1)                                  center                       controlled by an independent DRL controller. Then the multi-zone
                                                                                         building HVAC system can be decomposed into multiple subsystems to
*According to the analysis of the contribution of each source domain in Section
                                                                                         establish multi-agent based DRL control strategies for more efficient
4.3, all source domains can be divided into three groups. Group (1) (G1) can
reduce energy consumption but causes larger temperature deviation. Group (2)
                                                                                         HVAC system control. Additionally, transfer learning and meta-learning
(G2) exhibits moderate performance in both energy consumption and temper­                have similarities to a certain extent, but the difference is that the pur­
ature deviation control. Group (3) (G3) shows higher energy consumption but              pose of meta-learning is to learn meta-knowledge from experiences and
reduces the temperature deviation.                                                       facilitate the model to adapt to new tasks quickly [46–49]. Moreover,
                                                                                         meta-learning typically involves learning higher-level strategies or rules.
    control method shows better control performance. Compared to the                     Therefore, after the optimal multi-source transfer set is constructed,
    baseline DRL method, the MTL-DRL control method reduces average                      meta-learning can be applied to acquire the optimal meta-knowledge for
    energy consumption by about 1.43 %-3.12 %. Furthermore, the MTL-                     similar task learning. Therefore, in our future research, we can explore
    DRL control method reduces the temperature deviation in each                         the different performance between transfer learning and meta-learning
    thermal zone by up to 14.32 %, with reductions in the average                        and integrate these two approaches to enhance the model’s
    temperature deviations of up to 2℃.                                                  generalization.
    The transfer sequence of source domains significantly affects HVAC
    control performance. Findings from multi-source transfer experi­                     CRediT authorship contribution statement
    ments show that the source domain in the second transfer process has
    a more significant impact on the control performance of the target                          Fangli Hou: Writing – review & editing, Writing – original draft,




                                                 Fig. 25. The average energy consumption of different transfer scenarios.

                                                                                    18
F. Hou et al.                                                                                                                                        Energy & Buildings 322 (2024) 114696




                          Fig. 26. The distribution of the absolute value of the average temperature deviation of different transfer scenarios.


Validation, Methodology, Formal analysis, Data curation. Jack C.P.                                    reduction of energy cost and demand charge, Energy Build. 239 (2021) 110833,
                                                                                                      https://doi.org/10.1016/j.enbuild.2021.110833.
Cheng: Writing – review & editing, Supervision, Methodology. Helen
                                                                                                  [8] L. Yu, W. Xie, D. Xie, Y. Zou, D. Zhang, Z. Sun, L. Zhang, Y. Zhang, T. Jiang, Deep
H.L. Kwok: Writing – review & editing, Supervision, Methodology. Jun                                  Reinforcement Learning for Smart Home Energy Management, IEEE Internet
Ma: Writing – review & editing, Supervision, Methodology.                                             Things J. 7 (4) (2020) 2751–2762, https://doi.org/10.1109/JIOT.2019.2957289.
                                                                                                  [9] Z. Zhang, A. Chong, Y. Pan, C. Zhang, K.P. Lam, Whole building energy model for
                                                                                                      HVAC optimal control: a practical framework based on deep reinforcement
                                                                                                      learning, Energy Build. 199 (2019) 472–490, https://doi.org/10.1016/j.
Declaration of competing interest                                                                     enbuild.2019.07.029.
                                                                                                 [10] S. Brandi, M.S. Piscitelli, M. Martellacci, A. Capozzoli, Deep reinforcement learning
    The authors declare that they have no known competing financial                                   to optimise indoor temperature control and heating energy consumption in
                                                                                                      buildings, Energy Build. 224 (2020) 110225, https://doi.org/10.1016/j.
interests or personal relationships that could have appeared to influence                             enbuild.2020.110225.
the work reported in this paper.                                                                 [11] S.J. Pan, Q. Yang, A survey on transfer learning, IEEE Trans. Knowl. Data Eng. 22
                                                                                                      (10) (2009) 1345–1359.
                                                                                                 [12] X. Fang, G. Gong, G. Li, L. Chun, W. Li, P. Peng, A hybrid deep transfer learning
Data availability                                                                                     strategy for short term cross-building energy prediction, Energy 215 (2021)
                                                                                                      119208, https://doi.org/10.1016/j.energy.2020.119208.
    Data will be made available on request.                                                      [13] Z. Deng, Q. Chen, Reinforcement learning of occupant behavior model for cross-
                                                                                                      building transfer learning to various HVAC control systems, Energy Build. 238
                                                                                                      (2021) 110860, https://doi.org/10.1016/j.enbuild.2021.110860.
Acknowledgment                                                                                   [14] J. Liu, Q. Zhang, X. Li, G. Li, Z. Liu, Y. Xie, K. Li, B. Liu, Transfer learning-based
                                                                                                      strategies for fault diagnosis in building energy systems, Energy Build. 250 (2021)
                                                                                                      111256, https://doi.org/10.1016/j.enbuild.2021.111256.
    The authors declare that they have no known competing financial                              [15] C. Cui, T. Wu, M. Hu, J.D. Weir, X. Li, Short-term building energy model
interests or personal relationships that could have appeared to influence                             recommendation system: a meta-learning approach, Appl. Energy 172 (2016)
the work reported in this paper.                                                                      251–263, https://doi.org/10.1016/j.apenergy.2016.03.112.
                                                                                                 [16] X. Fang, G. Gong, G. Li, L. Chun, P. Peng, W. Li, X. Shi, Cross temporal-spatial
                                                                                                      transferability investigation of deep reinforcement learning control strategy in the
Appendix A. Supplementary data                                                                        building HVAC system level, Energy 263 (2023) 125679, https://doi.org/10.1016/
                                                                                                      j.energy.2022.125679.
                                                                                                 [17] M. Maasoumy, A. Pinto, A. Sangiovanni-Vincentelli, Model-based hierarchical
   Supplementary data to this article can be found online at https://doi.                             optimal control design for HVAC systems, In (2011) 271–278, https://doi.org/
org/10.1016/j.enbuild.2024.114696.                                                                    10.1115/dscc2011-6078.
                                                                                                 [18] Y. Du, H. Zandi, O. Kotevska, K. Kurte, J. Munk, K. Amasyali, E. McKee, F. Li,
                                                                                                      Intelligent multi-zone residential HVAC control strategy based on deep
References                                                                                            reinforcement learning, Appl. Energy 281 (2021) 116117, https://doi.org/
                                                                                                      10.1016/j.apenergy.2020.116117.
 [1] D. Khovalyg, O.B. Kazanci, H. Halvorsen, I. Gundlach, W.P. Bahnfleth, J. Toftum,            [19] T. Yang, L. Zhao, W. Li, J. Wu, A.Y. Zomaya, Towards healthy and cost-effective
     B.W. Olesen, Critical review of standards for indoor thermal environment and air                 indoor environment management in smart homes: A deep reinforcement learning
     quality, Energy Build. 213 (2020) 109819, https://doi.org/10.1016/j.                             approach, Appl. Energy 300 (2021) 117335, https://doi.org/10.1016/j.
     enbuild.2020.109819.                                                                             apenergy.2021.117335.
 [2] W. Li, S. Wang, C. Koo, A real-time optimal control strategy for multi-zone VAV air-        [20] X. Fang, G. Gong, G. Li, L. Chun, P. Peng, W. Li, X. Shi, X. Chen, Deep
     conditioning systems adopting a multi-agent based distributed optimization                       reinforcement learning optimal control strategy for temperature setpoint real-time
     method, Appl. Energy 287 (2021) 116605, https://doi.org/10.1016/j.                               reset in multi-zone building HVAC system, Appl. Therm. Eng. 212 (2022) 118552,
     apenergy.2021.116605.                                                                            https://doi.org/10.1016/j.applthermaleng.2022.118552.
 [3] Z. Afroz, G.M. Shafiullah, T. Urmee, G. Higgins, Modeling techniques used in                [21] Y. Gao, Y. Matsunami, S. Miyata, Y. Akashi, Operational optimization for off-grid
     building HVAC control systems: A review, Renew. Sust. Energ. Rev. 83 (2018)                      renewable building energy system using deep reinforcement learning, Appl. Energy
     64–84, https://doi.org/10.1016/j.rser.2017.10.044.                                               325 (2022) 119783, https://doi.org/10.1016/j.apenergy.2022.119783.
 [4] M. Maasoumy, M. Razmara, M. Shahbakhti, A.S. Vincentelli, Handling model                    [22] S. Brandi, M. Fiorentini, A. Capozzoli, Comparison of online and offline deep
     uncertainty in model predictive control for energy efficient buildings, Energy                   reinforcement learning with model predictive control for thermal energy
     Build. 77 (2014) 377–392, https://doi.org/10.1016/j.enbuild.2014.03.057.                         management, Autom. Constr. 135 (2022) 104128, https://doi.org/10.1016/j.
 [5] S. Salakij, N. Yu, S. Paolucci, P. Antsaklis, Model-Based Predictive Control for                 autcon.2022.104128.
     building energy management. I: Energy modeling and optimal control, Energy                  [23] Y. Xu, W. Gao, Y. Li, F. Xiao, Operational optimization for the grid-connected
     Build. 133 (2016) 345–358.                                                                       residential photovoltaic-battery system using model-based reinforcement learning,
 [6] B.A. Sutton RS, Reinforcement learning: an introduction. 2nd ed, The MIT Press;                  J. Build. Eng. 73 (2023) 106774, https://doi.org/10.1016/j.jobe.2023.106774.
     2018, URL http://incompleteideas.net/book/the-book-2nd.html.                                [24] E. Barrett, S. Linder, Autonomous HVAC Control, A Reinforcement Learning
 [7] Z. Jiang, M.J. Risbeck, V. Ramamurti, S. Murugesan, J. Amores, C. Zhang, Y.                      Approach, Cham 2015 (2015) 3–19.
     M. Lee, K.H. Drees, Building HVAC control with reinforcement learning for


                                                                                            19
F. Hou et al.                                                                                                                                          Energy & Buildings 322 (2024) 114696

[25] E. Mocanu, D.C. Mocanu, P.H. Nguyen, A. Liotta, M.E. Webber, M. Gibescu, J.                  [38] C. Fan, Y. Sun, F. Xiao, J. Ma, D. Lee, J. Wang, Y.C. Tseng, Statistical investigations
     G. Slootweg, On-line building energy optimization using deep reinforcement                        of transfer learning-based methodology for short-term building energy predictions,
     learning, IEEE Trans. Smart Grid 10 (4) (2019) 3698–3708, https://doi.org/                        Appl. Energy 262 (2020) 114499, https://doi.org/10.1016/j.
     10.1109/TSG.2018.2834219.                                                                         apenergy.2020.114499.
[26] B.D. Argall, S. Chernova, M. Veloso, B. Browning, A survey of robot learning from            [39] S.C. Kothari, H. Oh, Neural Networks for Pattern Recognition, in: M.C. Yovits (Ed.),
     demonstration, Robot. Auton. Syst. 57 (5) (2009) 469–483, https://doi.org/                        Advances in Computers, Vol. 37, Elsevier, 1993, pp. 119–166.
     10.1016/j.robot.2008.10.024.                                                                 [40] C. Zhang, Y. Shi, Y. Chen, BEAR: Physics-Principled Building Environment for
[27] K. Kadamala, D. Chambers, E. Barrett, Enhancing HVAC control systems through                      Control and Reinforcement Learning, 2022.
     transfer learning with deep reinforcement learning agents, Smart Energy 13 (2024)            [41] M. Deru, K. Field, D. Studer, K. Benne, B.T. Griffith, P.A. Torcellini, B. Liu,
     100131, https://doi.org/10.1016/j.segy.2024.100131.                                               M. Halverson, D.W. Winiarski, M.I. Rosenberg, M. Yazdanian, J. Huang, D.
[28] Y.W. Shichao Xu, Y. Wang, Zheng O’Neill, Qi Zhu, One for Many: Transfer Learning                  B. Crawley, U.S. Department of Energy Commercial Reference Building Models of
     for Building HVAC Control (2020).                                                                 the National Building Stock, In (2011).
[29] T. Zhang, A.K.G. S, M. Afshari, P. Musilek, M.E. Taylor, O. Ardakanian, “Diversity           [42] D. Qian, Y. Li, F. Niu, Z. O’Neill, Nationwide savings analysis of energy
     for transfer in learning-based control of buildings,” presented at the Virtual Event,             conservation measures in buildings, Energy Conv. Manag. 188 (2019) 1–18,
     2022. Doi: 10.1145/3538637.3539615.                                                               https://doi.org/10.1016/j.enconman.2019.03.035.
[30] P. Lissa, M. Schukat, E. Barrett, Transfer learning applied to reinforcement                 [43] A. Kathirgamanathan, E. Mangina, D.P. Finn, Development of a Soft Actor Critic
     learning-based HVAC control, SN Comput. Sci. 1 (3) (2020) 127, https://doi.org/                   deep reinforcement learning approach for harnessing energy flexibility in a Large
     10.1007/s42979-020-00146-7.                                                                       Office building, Energy AI 5 (2021) 100101, https://doi.org/10.1016/j.
[31] X. Zhang, X. Jin, C. Tripp, D.J. Biagioni, P. Graf, H. Jiang, “Transferable                       egyai.2021.100101.
     Reinforcement Learning for Smart Homes,” presented at the Virtual Event, Japan               [44] K.U. Ahn, C.S. Park, Application of deep Q-networks for model-free optimal control
     (2020), https://doi.org/10.1145/3427773.3427865.                                                  balancing between different HVAC systems, Sci. Technol. Built Environ. 26 (1)
[32] B.V. Mbuwir, K. Paridari, F. Spiessens, L. Nordström, G. Deconinck, “Transfer                    (2020) 61–74, https://doi.org/10.1080/23744731.2019.1680234.
     learning for operational planning of batteries in commercial buildings,” in, 11-13           [45] L. Pérez-Lombard, J. Ortiz, C. Pout, A review on buildings energy consumption
     Nov. 2020, 2020, p.^pp. 1-6. Doi: 10.1109/SmartGridComm47815.2020.9303016.                        information, Energy Build. 40 (3) (2008) 394–398.
[33] M. Esrafilian-Najafabadi, F. Haghighat, Transfer learning for occupancy-based                [46] M. Huisman, J.N.v. Rijn, A. Plaat, A survey of deep meta-learning, Artif. Intell. Rev.
     HVAC control: A data-driven approach using unsupervised learning of occupancy                     54 (6) (2021) 4483–4541, https://doi.org/10.1007/s10462-021-10004-4.
     profiles and deep reinforcement learning, Energy Build. 300 (2023) 113637,                   [47] L. Chen, F. Meng, Y. Zhang, Fast human-in-the-loop control for HVAC systems via
     https://doi.org/10.1016/j.enbuild.2023.113637.                                                    meta-learning and model-based offline reinforcement learning, IEEE Trans.
[34] N. Lu, An Evaluation of the HVAC Load Potential for Providing Load Balancing                      Sustain. Comput. 8 (3) (2023) 504–521, https://doi.org/10.1109/
     Service, IEEE Trans. Smart Grid 3 (3) (2012) 1263–1270, https://doi.org/10.1109/                  TSUSC.2023.3251302.
     TSG.2012.2183649.                                                                            [48] L. Xiong, Y. Tang, C. Liu, S. Mao, K. Meng, Z. Dong, F. Qian, Meta-reinforcement
[35] K. Mason, S. Grijalva, A review of reinforcement learning for autonomous building                 learning-based transferable scheduling strategy for energy management, IEEE
     energy management, Comput. Electr. Eng. 78 (2019) 300–312, https://doi.org/                       Trans. Circuits Syst. i: Reg. Papers 70 (4) (2023) 1685–1695, https://doi.org/
     10.1016/j.compeleceng.2019.07.019.                                                                10.1109/TCSI.2023.3240702.
[36] M. Biemann, F. Scheller, X. Liu, L. Huang, Experimental evaluation of model-free             [49] J. Li, Y. Cheng, Deep meta-reinforcement learning-based data-driven active fault
     reinforcement learning algorithms for continuous HVAC control, Appl. Energy 298                   tolerance load frequency control for islanded microgrids considering internet of
     (2021) 117164, https://doi.org/10.1016/j.apenergy.2021.117164.                                    things, IEEE Internet Things J. 11 (6) (2024) 10295–10303, https://doi.org/
[37] F.W. John Schulman, Prafulla Dhariwal, Alec Radford, and Oleg Klimov, Proximal                    10.1109/JIOT.2023.3325482.
     policy optimization algorithms, arXiv preprint arXiv:1707.06347 (2017).




                                                                                             20
